OrderNum,WT,LabelledComponent,OrderDescription,WorkOrderStartDatetime,DowntimeStartDatetime,DowntimeEndDatetime,SCADADowntimeTotal,SCADADowntimeCount
461134187,WT02,lift,TWL02A Lift Service Teeside,27/06/2018 13:30,23/06/2018 21:39,25/06/2018 15:05,41.42666667,1
461134190,WT05,lift,TWL05A Lift Service Teeside,29/06/2018 08:15,26/06/2018 07:18,26/06/2018 15:00,7.6925,1
461134193,WT08,lift,TWL08A Lift Service Teeside,02/07/2018 13:45,26/06/2018 07:41,26/06/2018 14:48,7.115,1
461134194,WT09,lift,TWL09A Lift Service Teeside,03/07/2018 11:00,03/07/2018 10:00,03/07/2018 15:21,5.349444444,1
461134198,WT13,lift,TWL13B Lift Service Teeside,30/06/2018 08:15,22/06/2018 15:59,27/06/2018 14:58,51.91166667,2
461134201,WT16,lift,TWL16B Lift Service Teeside,06/07/2018 07:45,06/07/2018 06:57,06/07/2018 13:20,6.379166667,1
461134205,WT02,lift,TWL02A Crane Inspection Teeside,27/06/2018 13:30,23/06/2018 21:39,25/06/2018 15:05,41.42666667,1
461134208,WT05,lift,TWL05A Crane Inspection Teeside,29/06/2018 08:15,26/06/2018 07:18,26/06/2018 15:00,7.6925,1
461134211,WT08,lift,TWL08A Crane Inspection Teeside,03/07/2018 08:00,26/06/2018 07:41,26/06/2018 14:48,7.115,1
461134212,WT09,lift,TWL09A Crane Inspection Teeside,03/07/2018 14:00,03/07/2018 10:00,03/07/2018 15:21,5.349444444,1
461134216,WT13,lift,TWL13B Crane Inspection Teeside,30/06/2018 08:15,22/06/2018 15:59,27/06/2018 14:58,51.91166667,2
461134219,WT16,lift,TWL16B Crane Inspection Teeside,06/07/2018 11:15,06/07/2018 06:57,06/07/2018 13:20,6.379166667,1
461134221,WT18,lift,TWL18B Crane Inspection Teeside,08/05/2018 14:00,04/05/2018 07:36,04/05/2018 15:34,7.975555556,1
461134224,WT21,lift,TWL21C Lift Service Teeside,01/07/2018 11:30,28/06/2018 08:00,28/06/2018 14:37,6.6125,1
461134233,WT21,lift,TWL21C Crane Inspection Teeside,01/07/2018 11:30,28/06/2018 08:00,28/06/2018 14:37,6.6125,1
461152078,WT23,unclassified,TWL23C Teesside PM Plans,07/04/2018 07:45,04/04/2018 08:25,07/04/2018 13:43,13.39972222,2
461152080,WT25,unclassified,TWL25C Teesside PM Plans,16/04/2018 08:30,16/04/2018 07:16,17/04/2018 15:12,31.9275,1
461157632,WT19,unclassified,TWL19C Teesside PM Plans,11/05/2018 08:00,11/05/2018 07:38,11/05/2018 13:04,5.43,1
461157634,WT03,unclassified,TWL03A Teesside PM Plans,07/06/2018 07:45,31/05/2018 07:08,31/05/2018 17:35,10.45472222,1
461157636,WT06,unclassified,TWL06A Teesside PM Plans,19/04/2018 11:00,19/04/2018 10:21,19/04/2018 16:18,5.949166667,1
461157637,WT07,unclassified,TWL07A Teesside PM Plans,16/04/2018 10:30,16/04/2018 10:01,16/04/2018 16:42,6.690277778,1
461157641,WT12,unclassified,TWL12B Teesside PM Plans,02/06/2018 11:00,02/06/2018 10:11,02/06/2018 15:36,5.416111111,1
461157644,WT04,unclassified,TWL04A Teesside PM Plans,13/06/2018 07:45,13/06/2018 06:53,13/06/2018 14:53,8.003333333,1
461157645,WT11,unclassified,TWL11B Teesside PM Plans,01/06/2018 08:15,01/06/2018 07:31,01/06/2018 12:59,5.466111111,1
461157646,WT13,unclassified,TWL13B Teesside PM Plans,07/06/2018 07:45,04/06/2018 06:55,04/06/2018 12:01,5.105,1
461157647,WT14,unclassified,TWL14B Teesside PM Plans,11/06/2018 07:45,11/06/2018 06:45,11/06/2018 15:04,8.314166667,1
461157649,WT16,unclassified,TWL16B Teesside PM Plans,03/05/2018 08:30,03/05/2018 08:05,03/05/2018 15:43,7.628611111,1
472708789,WT23,other_parts,TWL23C TEESSIDE RETRO 481 PCW TOP COVER,22/03/2016 15:45,22/03/2016 08:50,22/03/2016 16:19,7.473333333,1
472708812,WT23,other_parts,TWL23C TEESSIDE RETRO 153 FAN CABLE A6,23/03/2016 13:00,22/03/2016 08:50,23/03/2016 16:26,14.81027778,2
472926586,WT01,electrical,TWL1A VD SENSOR FAULT,12/01/2016 12:00,12/01/2016 08:31,12/01/2016 15:29,6.965,1
472932420,WT01,unclassified,WTG1A RTF - 15006 - G2 SAFETY,05/04/2016 09:00,26/03/2016 11:05,29/03/2016 10:23,71.29972222,1
472932423,WT02,unclassified,WTG2A RTF - 15006 - G2 SAFETY,05/04/2016 09:00,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
472933144,WT04,unclassified,WTG4A RTF - 15086 - DEF 230VAC VDC,01/04/2016 09:30,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
472933145,WT05,unclassified,WTG5A RTF - 15086 - DEF 230VAC VDC,28/06/2016 11:00,28/06/2016 07:34,28/06/2016 14:49,7.253888889,1
472933146,WT06,unclassified,WTG6A RTF - 15086 - DEF 230VAC VDC,31/03/2016 10:30,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
472933147,WT07,unclassified,WTG7A RTF - 15086 - DEF 230VAC VDC,19/04/2016 15:30,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
472933148,WT08,unclassified,WTG8A RTF - 15086 - DEF 230VAC VDC,02/03/2016 11:00,27/02/2016 09:36,02/03/2016 15:38,102.0333333,1
472933151,WT09,unclassified,WTG9A RTF - 15086 - DEF 230VAC VDC,19/04/2016 09:00,19/04/2016 07:48,19/04/2016 15:15,7.450833333,1
472933152,WT10,unclassified,WTG10B TEESSIDE RETRO 676 DEFECT 230VAC,21/01/2016 10:00,21/01/2016 08:49,21/01/2016 14:33,5.746388889,1
472933153,WT11,unclassified,WTG11B TEESSIDE RETRO 676 DEFECT 230VAC,31/01/2016 09:30,31/01/2016 08:46,31/01/2016 13:54,5.1275,1
472933154,WT12,unclassified,WTG12B TEESSIDE RETRO 676 DEFECT 230VAC,31/01/2016 11:30,31/01/2016 08:55,31/01/2016 14:01,5.102222222,1
472933159,WT13,unclassified,WTG13B TEESSIDE RETRO 676 DEFECT 230VAC,09/02/2016 13:30,09/02/2016 08:27,09/02/2016 14:14,5.785277778,1
472933220,WT14,unclassified,WTG14B TEESSIDE RETRO 676 DEFECT 230VAC,17/02/2016 13:30,17/02/2016 10:38,17/02/2016 17:24,6.759722222,1
472933222,WT15,unclassified,WTG15B TEESSIDE RETRO 676 DEFECT 230VAC,18/01/2016 12:00,17/01/2016 01:59,18/01/2016 15:53,36.53833333,2
472933223,WT16,unclassified,WTG16B RTF - 15086 - DEF 230VAC VDC,05/05/2016 12:00,05/05/2016 08:29,05/05/2016 15:12,6.715277778,1
472933224,WT17,unclassified,WTG17B RTF - 15086 - DEF 230VAC VDC,14/07/2016 08:00,14/07/2016 07:31,14/07/2016 15:18,7.792222222,1
472933226,WT18,unclassified,WTG18B RTF - 15086 - DEF 230VAC VDC,22/06/2016 15:00,22/06/2016 09:04,22/06/2016 14:54,5.832222222,1
472933228,WT20,unclassified,WTG20C TEESSIDE RETRO 676 DEFECT 230VAC,27/01/2016 10:00,26/01/2016 13:14,27/01/2016 08:42,19.46277778,1
472933252,WT22,unclassified,WTG22C RTF - 15086 - DEF 230VAC VDC,22/02/2016 10:30,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472933254,WT23,unclassified,WTG23C RTF - 15086 - DEF 230VAC VDC,22/03/2016 15:15,22/03/2016 08:50,22/03/2016 16:19,7.473333333,1
472933259,WT25,unclassified,WTG25C TEESSIDE RETRO 676 DEFECT 230VAC,21/01/2016 12:00,15/01/2016 18:29,21/01/2016 14:12,12.74194444,2
472933281,WT26,unclassified,WTG26C RTF - 15086 - DEF 230VAC VDC,14/03/2016 12:00,13/03/2016 11:40,14/03/2016 16:44,28.94305555,2
472933283,WT27,unclassified,WTG27C TEESSIDE RETRO 676 DEFECT 230VAC,19/02/2016 10:45,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472933881,WT02,electrical,WTG2A RTF - 15047 - MAIN BREAK TRIP,14/07/2016 14:00,14/07/2016 09:12,14/07/2016 16:18,7.084444444,1
472933885,WT04,electrical,WTG4A RTF - 15047 - MAIN BREAK TRIP,15/07/2016 12:00,15/07/2016 07:02,15/07/2016 14:18,7.264722222,1
472934004,WT05,electrical,WTG5A RTF - 15047 - MAIN BREAK TRIP,28/07/2016 14:00,28/07/2016 07:02,28/07/2016 14:33,7.511944444,1
472934006,WT06,electrical,WTG6A RTF - 15047 - MAIN BREAK TRIP,29/07/2016 08:00,28/07/2016 07:03,28/07/2016 14:37,7.5675,1
472934009,WT07,electrical,WTG7A RTF - 15047 - MAIN BREAK TRIP,28/07/2016 11:00,28/07/2016 07:03,28/07/2016 14:37,7.564722222,1
472934014,WT09,electrical,WTG9A RTF - 15047 - MAIN BREAK TRIP,28/07/2016 08:00,28/07/2016 07:03,28/07/2016 14:52,7.814444444,1
472934047,WT10,electrical,WTG10B RTF - 15047 - MAIN BREAK TRIP,22/07/2016 10:00,22/07/2016 08:42,22/07/2016 15:57,7.242777778,1
472934496,WT11,electrical,WTG11B RTF - 15047 - MAIN BREAK TRIP,22/07/2016 12:30,22/07/2016 08:44,22/07/2016 15:12,6.465555556,1
472934535,WT15,electrical,WTG15B RTF - 15047 - MAIN BREAK TRIP,19/07/2016 10:00,19/07/2016 07:14,19/07/2016 15:12,7.961666667,1
472934539,WT16,electrical,WTG16B RTF - 15047 - MAIN BREAK TRIP,19/07/2016 14:00,19/07/2016 07:17,19/07/2016 14:47,7.500833333,1
472934654,WT19,electrical,WTG19C RTF - 15047 - MAIN BREAK TRIP,27/07/2016 14:30,27/07/2016 07:28,27/07/2016 15:18,7.831111111,1
472934658,WT21,electrical,WTG21C RTF - 15047 - MAIN BREAK TRIP,27/07/2016 11:30,27/07/2016 07:29,27/07/2016 15:21,7.875555556,1
472934662,WT23,electrical,WTG23C RTF - 15047 - MAIN BREAK TRIP,27/07/2016 08:00,27/07/2016 07:29,27/07/2016 15:22,7.886666667,1
472934712,WT27,unclassified,WTG27C TEESSIDE RETRO 153 24V IN A6 CONT,19/02/2016 09:15,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472934713,WT26,unclassified,WTG26C TEESSIDE RETRO 153 24V IN A6 CONT,15/03/2016 11:30,13/03/2016 11:40,14/03/2016 16:44,28.94305555,2
472934716,WT25,unclassified,WTG25C TEESSIDE RETRO 153 24V IN A6 CONT,21/01/2016 09:30,15/01/2016 18:29,21/01/2016 14:12,12.74194444,2
472934719,WT24,unclassified,WTG24C TEESSIDE RETRO 153 24V IN A6 CONT,31/03/2016 12:00,30/03/2016 08:04,31/03/2016 14:50,15.10194445,2
472934741,WT22,unclassified,WTG22C TEESSIDE RETRO 153 24V IN A6 CONT,22/02/2016 11:45,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472934744,WT20,unclassified,WTG20C TEESSIDE RETRO 153 24V IN A6 CONT,08/02/2016 11:00,08/02/2016 08:24,08/02/2016 13:46,5.374444444,1
472934748,WT18,unclassified,WTG18B TEESSIDE RETRO 153 24V IN A6 CONT,23/06/2016 08:00,22/06/2016 09:04,22/06/2016 14:54,5.832222222,1
472934762,WT17,unclassified,WTG17B TEESSIDE RETRO 153 24V IN A6 CONT,14/07/2016 13:00,14/07/2016 07:31,14/07/2016 15:18,7.792222222,1
472934764,WT16,unclassified,WTG16B TEESSIDE RETRO 153 24V IN A6 CONT,16/05/2016 14:00,16/05/2016 09:49,16/05/2016 15:12,5.382777778,1
472934767,WT15,unclassified,WTG15B TEESSIDE RETRO 153 24V IN A6 CONT,18/01/2016 15:00,17/01/2016 01:59,18/01/2016 15:53,36.53833333,2
472934770,WT13,unclassified,WTG13B TEESSIDE RETRO 153 24V IN A6 CONT,09/02/2016 08:30,09/02/2016 08:27,09/02/2016 14:14,5.785277778,1
472934771,WT12,unclassified,WTG12B TEESSIDE RETRO 153 24V IN A6 CONT,31/01/2016 09:30,31/01/2016 08:55,31/01/2016 14:01,5.102222222,1
472934774,WT11,unclassified,WTG11B TEESSIDE RETRO 153 24V IN A6 CONT,31/01/2016 11:00,31/01/2016 08:46,31/01/2016 13:54,5.1275,1
472934775,WT10,unclassified,WTG10B TEESSIDE RETRO 153 24V IN A6 CONT,21/01/2016 13:00,21/01/2016 08:49,21/01/2016 14:33,5.746388889,1
472934776,WT09,unclassified,WTG9A TEESSIDE RETRO 153 24V IN A6 CONT,19/04/2016 10:30,19/04/2016 07:48,19/04/2016 15:15,7.450833333,1
472934779,WT08,unclassified,WTG8A TEESSIDE RETRO 153 24V IN A6 CONT,01/03/2016 13:30,27/02/2016 09:36,02/03/2016 15:38,102.0333333,1
472934790,WT07,unclassified,WTG7A TEESSIDE RETRO 153 24V IN A6 CONT,15/04/2016 12:00,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
472934792,WT06,unclassified,WTG6A TEESSIDE RETRO 153 24V IN A6 CONT,31/03/2016 13:30,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
472934798,WT05,unclassified,WTG5A TEESSIDE RETRO 153 24V IN A6 CONT,29/06/2016 16:00,28/06/2016 07:34,29/06/2016 14:45,14.75472222,2
472934799,WT04,unclassified,WTG4A TEESSIDE RETRO 153 24V IN A6 CONT,01/04/2016 12:30,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
472934833,WT01,unclassified,WTG1A TEESSIDE RETRO 153 24V IN A6 CONT,12/01/2016 13:00,12/01/2016 08:31,12/01/2016 15:29,6.965,1
472935646,WT02,other_parts,02A REPLACE 69V MOTOR HYDROLIC STATION,08/01/2016 13:00,01/01/2016 15:36,09/01/2016 10:29,186.8966667,1
472935658,WT17,unclassified,WTG17B TOP UP ACCUMULATOR,11/01/2016 13:00,11/01/2016 09:46,11/01/2016 14:55,5.155,1
472935714,WT12,unclassified,WTG12 FAULT FIND 1004 ERROR,08/01/2016 10:30,01/01/2016 19:43,08/01/2016 11:14,155.5191667,2
472935836,WT02,other_parts,02A TOP UP COOLENT PRESSURE,06/04/2016 11:00,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
472935966,WT27,lift,WTG27C TEESSIDE RETRO 481 LIFT PRO STRIP,19/02/2016 10:15,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472935983,WT26,lift,WTG26C TEESSIDE RETRO 481 LIFT PRO STRIP,15/03/2016 10:00,13/03/2016 11:40,14/03/2016 16:44,28.94305555,2
472935988,WT25,lift,WTG25C TEESSIDE RETRO 481 LIFT PRO STRIP,21/01/2016 12:30,15/01/2016 18:29,21/01/2016 14:12,12.74194444,2
472935995,WT22,lift,WTG22C TEESSIDE RETRO 481 LIFT PRO STRIP,22/02/2016 10:00,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472935998,WT01,lift,WTG1A TEESSIDE RETRO 481 LIFT PRO STRIP,12/01/2016 10:00,12/01/2016 08:31,12/01/2016 15:29,6.965,1
472936010,WT02,lift,WTG2A TEESSIDE RETRO 481 LIFT PRO STRIP,05/04/2016 13:00,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
472936012,WT03,lift,WTG3A TEESSIDE RETRO 481 LIFT PRO STRIP,15/09/2016 15:15,15/09/2016 08:05,15/09/2016 15:37,7.520277778,1
472936013,WT04,lift,WTG4A TEESSIDE RETRO 481 LIFT PRO STRIP,01/04/2016 10:00,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
472936018,WT05,lift,WTG5A TEESSIDE RETRO 481 LIFT PRO STRIP,28/06/2016 12:00,28/06/2016 07:34,28/06/2016 14:49,7.253888889,1
472936019,WT06,lift,WTG6A TEESSIDE RETRO 481 LIFT PRO STRIP,31/03/2016 08:00,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
472936031,WT07,lift,WTG7A TEESSIDE RETRO 481 LIFT PRO STRIP,19/04/2016 12:30,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
472936033,WT08,lift,WTG8A TEESSIDE RETRO 481 LIFT PRO STRIP,02/03/2016 12:00,27/02/2016 09:36,02/03/2016 15:38,102.0333333,1
472936034,WT09,lift,WTG9A TEESSIDE RETRO 481 LIFT PRO STRIP,28/04/2016 15:00,21/04/2016 07:35,28/04/2016 15:54,13.64388889,2
472936039,WT12,lift,WTG12B TEESSIDE RETRO 481 LIFT PRO STRIP,31/01/2016 12:00,31/01/2016 08:55,31/01/2016 14:01,5.102222222,1
472936045,WT14,lift,WTG14B TEESSIDE RETRO 481 LIFT PRO STRIP,17/02/2016 12:30,17/02/2016 10:38,17/02/2016 17:24,6.759722222,1
472936046,WT15,lift,WTG15B TEESSIDE RETRO 481 LIFT PRO STRIP,18/01/2016 11:00,17/01/2016 01:59,18/01/2016 15:53,36.53833333,2
472936048,WT16,lift,WTG16B TEESSIDE RETRO 481 LIFT PRO STRIP,05/05/2016 13:00,05/05/2016 08:29,05/05/2016 15:12,6.715277778,1
472936060,WT17,lift,WTG17B TEESSIDE RETRO 481 LIFT PRO STRIP,22/07/2016 16:00,18/07/2016 07:00,22/07/2016 15:03,12.09222222,2
472936062,WT18,lift,WTG18B TEESSIDE RETRO 481 LIFT PRO STRIP,22/06/2016 13:00,22/06/2016 09:04,22/06/2016 14:54,5.832222222,1
472936063,WT19,lift,WTG19C TEESSIDE RETRO 481 LIFT PRO STRIP,29/04/2016 12:00,28/04/2016 15:59,29/04/2016 14:31,22.54138889,1
472936066,WT20,lift,WTG20C TEESSIDE RETRO 481 LIFT PRO STRIP,27/01/2016 10:30,26/01/2016 13:14,27/01/2016 08:42,19.46277778,1
472936067,WT21,lift,WTG21C TEESSIDE RETRO 481 LIFT PRO STRIP,08/09/2016 13:00,07/09/2016 21:48,08/09/2016 14:58,17.16416667,1
472936093,WT01,lift,WTG1A TEESSIDE RETRO 591 CHAIN HOIST BUC,12/01/2016 14:00,12/01/2016 08:31,12/01/2016 15:29,6.965,1
472936095,WT03,lift,WTG3A TEESSIDE RETRO 591 CHAIN HOIST BUC,15/09/2016 14:30,15/09/2016 08:05,15/09/2016 15:37,7.520277778,1
472936096,WT04,lift,WTG4A TEESSIDE RETRO 591 CHAIN HOIST BUC,01/04/2016 13:30,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
472936097,WT05,lift,WTG5A TEESSIDE RETRO 591 CHAIN HOIST BUC,29/06/2016 15:00,28/06/2016 07:34,29/06/2016 14:45,14.75472222,2
472936098,WT06,lift,WTG6A TEESSIDE RETRO 591 CHAIN HOIST BUC,31/03/2016 12:30,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
472936099,WT07,lift,WTG7A TEESSIDE RETRO 591 CHAIN HOIST BUC,19/04/2016 10:00,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
472936110,WT08,lift,WTG8A TEESSIDE RETRO 591 CHAIN HOIST BUC,01/03/2016 12:30,27/02/2016 09:36,02/03/2016 15:38,102.0333333,1
472936113,WT09,lift,WTG9A TEESSIDE RETRO 591 CHAIN HOIST BUC,19/04/2016 13:30,19/04/2016 07:48,19/04/2016 15:15,7.450833333,1
472936114,WT10,lift,WTG10B TEESSIDE RETRO 591 CHAIN HOIST BU,21/01/2016 12:00,21/01/2016 08:49,21/01/2016 14:33,5.746388889,1
472936115,WT11,lift,WTG11B TEESSIDE RETRO 591 CHAIN HOIST BU,31/01/2016 10:00,31/01/2016 08:46,31/01/2016 13:54,5.1275,1
472936117,WT13,lift,WTG13B TEESSIDE RETRO 591 CHAIN HOIST BU,09/02/2016 12:00,09/02/2016 08:27,09/02/2016 14:14,5.785277778,1
472936118,WT14,lift,WTG14B TEESSIDE RETRO 591 CHAIN HOIST BU,17/02/2016 11:30,17/02/2016 10:38,17/02/2016 17:24,6.759722222,1
472936130,WT15,lift,WTG15B TEESSIDE RETRO 591 CHAIN HOIST BU,18/01/2016 10:00,17/01/2016 01:59,18/01/2016 15:53,36.53833333,2
472936131,WT16,lift,WTG16B TEESSIDE RETRO 591 CHAIN HOIST BU,16/05/2016 12:00,16/05/2016 09:49,16/05/2016 15:12,5.382777778,1
472936132,WT17,lift,WTG17B TEESSIDE RETRO 591 CHAIN HOIST BU,14/07/2016 12:00,14/07/2016 07:31,14/07/2016 15:18,7.792222222,1
472936134,WT18,lift,WTG18B TEESSIDE RETRO 591 CHAIN HOIST BU,23/06/2016 11:00,22/06/2016 09:04,22/06/2016 14:54,5.832222222,1
472936135,WT19,lift,WTG19C TEESSIDE RETRO 591 CHAIN HOIST BU,03/05/2016 13:45,28/04/2016 15:59,03/05/2016 16:02,31.24722222,2
472936136,WT20,lift,WTG20C TEESSIDE RETRO 591 CHAIN HOIST BU,27/01/2016 11:30,26/01/2016 13:14,27/01/2016 08:42,19.46277778,1
472936138,WT02,lift,WTG2A TEESSIDE RETRO 591 CHAIN HOIST BUC,05/04/2016 10:30,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
472936139,WT22,lift,WTG22C TEESSIDE RETRO 591 CHAIN HOIST BU,22/02/2016 12:30,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472936140,WT23,lift,WTG23C TEESSIDE RETRO 591 CHAIN HOIST BU,23/03/2016 11:00,22/03/2016 08:50,23/03/2016 16:26,14.81027778,2
472936143,WT25,lift,WTG25C TEESSIDE RETRO 591 CHAIN HOIST BU,21/01/2016 11:00,15/01/2016 18:29,21/01/2016 14:12,12.74194444,2
472936144,WT26,lift,WTG26C TEESSIDE RETRO 591 CHAIN HOIST BU,15/03/2016 13:00,13/03/2016 11:40,14/03/2016 16:44,28.94305555,2
472936145,WT27,lift,WTG27C TEESSIDE RETRO 591 CHAIN HOIST BU,19/02/2016 08:45,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472937467,WT26,electrical,WTG 26 FAULT FIND CAN IO 4 COMMS ERROR,09/01/2016 11:30,09/01/2016 04:25,09/01/2016 15:24,10.98472222,1
472937569,WT26,unclassified,WTG 26 REPLACE SLIP RING HYDROLICS,09/01/2016 13:00,09/01/2016 04:25,09/01/2016 15:24,10.98472222,1
472937919,WT17,unclassified,WTG17B CRITICAL ISSUES QUALITY CHECK,11/01/2016 14:30,11/01/2016 09:46,11/01/2016 14:55,5.155,1
472939197,WT01,electrical,WTG1A HV MAINTENANCE 2016,24/03/2016 13:30,23/03/2016 11:53,23/03/2016 18:04,6.179722222,1
472939210,WT02,electrical,WTG2A HV MAINTENANCE 2016,25/03/2016 08:30,23/03/2016 11:54,23/03/2016 18:03,6.154722222,1
472939212,WT03,electrical,WTG3A HV MAINTENANCE 2016,25/03/2016 12:30,23/03/2016 11:54,23/03/2016 18:20,6.431944444,1
472939215,WT04,electrical,WTG4A HV MAINTENANCE 2016,26/03/2016 09:00,23/03/2016 11:55,23/03/2016 18:04,6.151666667,1
472939278,WT07,electrical,WTG7A HV MAINTENANCE 2016,29/03/2016 14:30,23/03/2016 11:56,23/03/2016 18:05,6.149166667,1
472939292,WT08,electrical,WTG8A HV MAINTENANCE 2016,30/03/2016 08:00,23/03/2016 11:03,23/03/2016 18:26,7.3925,1
472939463,WT17,electrical,WTG17B HV MAINTENANCE 2016,24/03/2016 08:00,23/03/2016 11:58,23/03/2016 18:11,6.215555556,1
472939580,WT23,electrical,WTG23C HV MAINTENANCE 2016,06/04/2016 08:00,31/03/2016 16:28,01/04/2016 12:22,19.89861111,1
472939586,WT25,electrical,WTG25C HV MAINTENANCE 2016,29/03/2016 10:30,23/03/2016 11:13,25/03/2016 16:28,13.00833333,2
472939588,WT26,electrical,WTG26C HV MAINTENANCE 2016,22/03/2016 13:30,16/03/2016 09:15,21/03/2016 16:42,27.89916667,4
472939589,WT27,electrical,WTG27C HV MAINTENANCE 2016,23/03/2016 08:15,16/03/2016 10:12,16/03/2016 16:06,5.910277778,1
472939866,WT24,other_parts,WTG24C SNAGGING 2016,05/04/2017 07:15,30/03/2017 07:33,04/04/2017 14:45,44.91611111,3
472939868,WT22,other_parts,WTG22C SNAGGING 2016,08/03/2016 15:30,01/03/2016 10:13,08/03/2016 16:49,22.83555556,3
472939979,WT13,other_parts,WTG13B SNAGGING 2016,29/08/2016 14:00,23/08/2016 07:14,29/08/2016 14:51,27.64416667,4
472940090,WT12,other_parts,WTG12B SNAGGING 2016,31/01/2016 13:00,31/01/2016 08:55,31/01/2016 14:01,5.102222222,1
472940091,WT11,other_parts,WTG11B SNAGGING 2016,31/01/2016 14:00,31/01/2016 08:46,31/01/2016 13:54,5.1275,1
472940092,WT10,other_parts,WTG10B SNAGGING 2016,13/07/2016 13:30,06/07/2016 07:03,13/07/2016 14:34,23.04916667,3
472940093,WT09,other_parts,WTG9A SNAGGING 2016,18/10/2016 16:00,18/10/2016 07:46,18/10/2016 15:04,7.289722222,1
472940097,WT07,other_parts,WTG7A SNAGGING 2016,18/10/2016 16:00,18/10/2016 07:33,18/10/2016 13:36,6.046111111,1
472940150,WT05,other_parts,WTG5A SNAGGING 2016,01/02/2017 15:00,30/01/2017 08:13,01/02/2017 14:23,13.53027778,2
472943830,WT15,blade,WTG 15B LOW OIL PRESSURE TO BLADES,17/01/2016 11:00,17/01/2016 01:59,17/01/2016 13:33,11.565,1
472944062,WT15,electrical,WTG 15A REPLACE INDUCTIVE SENSOR A3,18/01/2016 14:00,17/01/2016 01:59,18/01/2016 15:53,36.53833333,2
472945457,WT15,unclassified,WTG15B GRID FILTER TEMP ERROR,19/01/2016 09:00,17/01/2016 01:59,19/01/2016 10:13,50.71,3
472948050,WT10,unclassified,WTG10B WORK IN A12 (REACTOR ROD),21/01/2016 11:00,21/01/2016 08:49,21/01/2016 14:33,5.746388889,1
472948056,WT10,lift,TWL10B TEESSIDE RETRO 481 LIFT PRO STRIP,21/01/2016 09:00,21/01/2016 08:49,21/01/2016 14:33,5.746388889,1
472948057,WT25,lift,WTG25C EXTENDED PRE USE LIFT INSPECTION,21/01/2016 08:30,15/01/2016 18:29,16/01/2016 01:59,7.500833333,1
472948059,WT25,unclassified,WTG25C CRITICAL ISSUES QUALITY CHECK,21/01/2016 13:30,15/01/2016 18:29,21/01/2016 14:12,12.74194444,2
472952465,WT20,converter,WTG 20C INVESTIGATE CONVERTER TRIP,27/01/2016 08:30,26/01/2016 13:14,27/01/2016 08:42,19.46277778,1
472955499,WT24,generator,WTG24C INVESTIGATE GENERATOR OVERSPEED,30/01/2016 09:00,29/01/2016 07:38,30/01/2016 10:05,26.45277778,1
472955993,WT11,unclassified,WTG 11B CRITICAL QUALITY INSPECTION,31/01/2016 13:00,31/01/2016 08:46,31/01/2016 13:54,5.1275,1
472955997,WT12,unclassified,WTG 12 CRITICAL QUALITY INSPECTION,31/01/2016 13:30,31/01/2016 08:55,31/01/2016 14:01,5.102222222,1
472959035,WT08,electrical,WTG 08A FAULT FIND Q1 TRIP,05/02/2016 08:30,03/02/2016 14:28,05/02/2016 08:51,42.39305556,1
472960181,WT08,unclassified,WTG8A BUS BAR COPPER DISCOLOURATION,05/02/2016 09:30,03/02/2016 14:28,05/02/2016 08:51,42.39305556,1
472961167,WT20,unclassified,WTG20C TOP UP HYDRAULIC FLUID,08/02/2016 12:00,08/02/2016 08:24,08/02/2016 13:46,5.374444444,1
472962566,WT15,unclassified,WTG 15replace buzz bars in a4,09/02/2016 12:00,09/02/2016 08:43,16/02/2016 16:43,175.9922222,1
472962569,WT13,unclassified,WTG 13CRITICAL QUALITY INSPECTION,09/02/2016 14:00,09/02/2016 08:27,09/02/2016 14:14,5.785277778,1
472962638,WT15,yaw,WTG 15B REPLACE YAW MOTOR,09/02/2016 10:30,09/02/2016 08:43,16/02/2016 16:43,175.9922222,1
472971504,WT14,unclassified,WTG 14 WORK ON CONVERTOR COOLING SYSTEM,17/02/2016 14:00,17/02/2016 10:38,17/02/2016 17:24,6.759722222,1
472976610,WT27,yaw,WTG 27C REPLACE YOYOS IN YAW DECK NACELL,19/02/2016 14:00,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472976611,WT27,electrical,WTG 27C REWIRE DAM XY SENSOR,19/02/2016 12:45,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472976612,WT27,unclassified,WTG 27C CRITICAL QUALITY INSPECTION,19/02/2016 11:45,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
472978051,WT22,electrical,WTG22C RPM SENSOR FAULT,22/02/2016 13:30,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472978054,WT22,yaw,WTG22C REPLACE YOYO'S IN YAW & NACELLE,22/02/2016 11:30,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472978328,WT22,electrical,WTG22C REWIRE X/Y SENSORS,22/02/2016 11:00,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
472984736,WT05,electrical,WTG 05A REWIRE DAM XY SENSOR,26/02/2016 14:00,25/02/2016 04:27,26/02/2016 14:38,34.18111111,1
472985078,WT05,converter,WTG 15B FAULT FIND PR MODUL,26/02/2016 11:30,25/02/2016 04:27,26/02/2016 14:38,34.18111111,1
472986001,WT08,blade,WTG 08A FAULT FIND BLADE C VIBRATION,27/02/2016 12:30,27/02/2016 09:36,02/03/2016 15:38,102.0333333,1
472987076,WT17,blade,WTG17B EDGE FREQUENCY ERROR - BLADE B,29/02/2016 11:30,27/02/2016 11:04,01/03/2016 11:36,72.52944444,1
472987077,WT17,yaw,WTG17B REPLACE YOYO'S IN YAW & NACELLE,29/02/2016 14:00,27/02/2016 11:04,01/03/2016 11:36,72.52944444,1
472987079,WT17,electrical,WTG17B REWIRE X/Y SENSORS,29/02/2016 14:30,27/02/2016 11:04,01/03/2016 11:36,72.52944444,1
472990118,WT08,unclassified,WTG08A REPLACE 24V POWER SUPPLY IN A6,01/03/2016 13:30,27/02/2016 09:36,02/03/2016 15:38,102.0333333,1
472993931,WT14,converter,WTG14B CONVERTER FAN FAULT,08/03/2016 13:00,08/03/2016 08:53,08/03/2016 15:31,6.626388889,1
472995541,WT27,unclassified,WTG27C REPLACE HYDRAULIC FILTER HOUSING,10/03/2016 14:00,03/03/2016 08:45,10/03/2016 14:12,21.35027778,3
472995543,WT27,other_parts,WTG27C WORK IN A3 (REPLACE FAN),11/03/2016 14:00,08/03/2016 08:39,10/03/2016 14:12,13.46638889,2
472997433,WT27,unclassified,WTG27C ACCUMULATOR TOP UP,11/03/2016 13:30,08/03/2016 08:39,10/03/2016 14:12,13.46638889,2
472997757,WT16,blade,WTG 16B FAULT FIND BLADE C FREQ ERROR,11/03/2016 09:00,11/03/2016 00:37,11/03/2016 18:04,17.44444444,1
472998604,WT16,other_parts,WTG FAULT FIND COOLENT MOTOR VALVE,11/03/2016 14:00,11/03/2016 00:37,11/03/2016 18:04,17.44444444,1
472999561,WT08,blade,WTG 08A FAULT FIND BLADE C VIBRATION,14/03/2016 09:00,13/03/2016 14:31,14/03/2016 16:27,25.93361111,1
472999565,WT26,electrical,WTG 26C REWIRE DAM XY SENSOR,14/03/2016 12:30,13/03/2016 11:40,14/03/2016 16:44,28.94305555,2
472999567,WT26,yaw,WTG 26C REPLACE YOYOS IN YAW DECK NACELL,21/03/2016 13:30,14/03/2016 10:49,21/03/2016 16:42,33.81777778,5
473000275,WT26,unclassified,WTG 26C FAULT FIND EMERGENCY STOP,14/03/2016 10:30,13/03/2016 11:40,14/03/2016 10:41,23.02444444,1
473002367,WT26,unclassified,WTG26C REPLACE HYDRAULIC FILTER HOUSING,18/03/2016 15:00,13/03/2016 11:40,18/03/2016 16:33,48.76666666,5
473002368,WT26,other_parts,WTG26c REPLACE LIGHT FITTINGS,21/03/2016 15:15,14/03/2016 10:49,21/03/2016 16:42,33.81777778,5
473003458,WT10,electrical,WTG10B INVESTIGATE Q2 BREAKER TRIP,17/03/2016 16:45,17/03/2016 08:13,17/03/2016 17:00,8.786111111,1
473003605,WT25,electrical,WTG25C REWIRE DAM X/Y SENSORS,18/03/2016 12:00,11/03/2016 08:56,21/03/2016 16:26,85.36277778,2
473004028,WT25,unclassified,WTG25C INVESTIGATE EMERGENCY STOP ERROR,21/03/2016 08:00,18/03/2016 09:18,21/03/2016 16:26,79.13638889,1
473006163,WT23,electrical,WTG 23C REWIRE DAM XY SENSOR,22/03/2016 13:45,22/03/2016 08:50,22/03/2016 16:19,7.473333333,1
473006585,WT25,yaw,WTG 25C REPLACE YOYOS IN YAW DECK NACELL,22/03/2016 14:00,18/03/2016 09:18,21/03/2016 16:26,79.13638889,1
473006880,WT23,yaw,WTG 23C REPLACE YOYOS IN YAW DECK NACELL,23/03/2016 12:00,22/03/2016 08:50,23/03/2016 16:26,14.81027778,2
473006947,WT25,unclassified,WTG 25C TOP UP ACCUMILATERS,23/03/2016 12:00,18/03/2016 09:18,23/03/2016 16:29,84.4025,2
473007280,WT27,yaw,WTG27C INVESTIGATE YAW SYSTEM FAILURE,24/03/2016 08:00,23/03/2016 11:59,24/03/2016 15:32,21.77527778,2
473007873,WT25,other_parts,WTG25C WORK ON TOWER LIGHTING,25/03/2016 15:30,18/03/2016 09:18,25/03/2016 16:28,92.14472222,3
473007883,WT23,gearbox,WTG23C REPLACE LEAKING GEAROIL PUMP,29/03/2016 12:30,22/03/2016 08:50,24/03/2016 16:14,22.43583333,3
473008104,WT01,electrical,WTG1A INVESTIGATE NO COMMS TO TURBINE,26/03/2016 08:30,23/03/2016 11:53,23/03/2016 18:04,6.179722222,1
473009982,WT24,other_parts,WTG 24C TOP UP COOLENT SYSTEM,31/03/2016 14:30,30/03/2016 08:04,31/03/2016 14:50,15.10194445,2
473010057,WT24,other_parts,WG 24C REPLACE LIGHT TUBES IN TOWER,31/03/2016 13:00,30/03/2016 08:04,31/03/2016 14:50,15.10194445,2
473010178,WT19,unclassified,WTG 19C FIT SIESMIC BRACKETS,31/03/2016 08:00,21/03/2016 13:27,10/04/2016 12:52,479.4186111,1
473011275,WT06,electrical,WTG6A REWIRE DAM X/Y SENSORS,31/03/2016 10:00,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
473011278,WT06,yaw,WTG6A REPLACE YOYO's,31/03/2016 12:00,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
473012243,WT04,electrical,WTG4A REWIRE DAM X/Y SENSORS,01/04/2016 12:00,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
473012244,WT04,yaw,WTG4A REPLACE YOYO's,01/04/2016 11:30,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
473012435,WT11,electrical,WTG11B FAULT FIND Q2 TRIP,01/04/2016 15:00,31/03/2016 16:27,01/04/2016 14:47,22.33611111,1
473012581,WT04,generator,WTG4A REPLACE GENERATOR FLOOR BOLT,01/04/2016 14:30,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
473014244,WT02,electrical,WTG 02A RE WIRE DAM XY SENSOR,04/04/2016 08:00,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
473014486,WT19,gearbox,WTG 19C REPLACE SWICH GEAR,05/04/2016 09:00,21/03/2016 13:27,10/04/2016 12:52,479.4186111,1
473014511,WT06,unclassified,WTG 06A REPLACE UPS BATTRYS,04/04/2016 12:00,31/03/2016 07:52,04/04/2016 15:16,14.21611111,2
473015238,WT02,yaw,WTG 02A REPLACE YOYOS,05/04/2016 12:30,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
473015239,WT02,unclassified,WTG 02A REPLACE BUZZ BARS IN A4,05/04/2016 08:00,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
473015282,WT02,lift,WTG 02A REPLACE LIFT DOOR,06/04/2016 09:00,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
473019683,WT23,lift,WTG23C POWER CLIMBER LIFT MAINT 2016,17/05/2016 12:30,16/05/2016 07:59,16/05/2016 14:01,6.032222222,1
473019744,WT27,nacelle,WTG27C NACELLE CRANE MAINT 2016,09/06/2016 08:00,05/06/2016 19:06,07/06/2016 08:20,37.235,1
473020463,WT02,other_parts,WTG 02A WORK ON TOWER LIGHTS,13/04/2016 16:00,07/04/2016 07:32,13/04/2016 15:37,15.10444444,2
473020683,WT20,nacelle,WTG20C NACELLE CRANE MAINT 2016,15/06/2016 08:00,14/06/2016 07:13,14/06/2016 15:07,7.895277778,1
473020687,WT16,nacelle,WTG16B NACELLE CRANE MAINT 2016,18/05/2016 12:30,16/05/2016 09:49,18/05/2016 14:44,20.28722222,3
473020893,WT04,nacelle,WTG4A NACELLE CRANE MAINT 2016,14/06/2016 11:00,09/06/2016 16:20,10/06/2016 13:34,21.23388889,1
473021434,WT02,nacelle,WTG 02A REPLACE NACELLE CRANE HOOK,13/04/2016 15:30,07/04/2016 07:32,13/04/2016 15:37,15.10444444,2
473021859,WT06,other_parts,WTG 06A WORK ON LIGHTS IN TOWER,22/04/2016 15:00,18/04/2016 09:15,22/04/2016 14:52,20.88944445,3
473022331,WT07,electrical,WTG7A WORK IN A6 (HUB COMMS ERROR),15/04/2016 17:00,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
473023088,WT07,electrical,WTG7A REWIRE X/Y SENSORS,19/04/2016 15:00,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
473023089,WT07,yaw,WTG7A FIT YOYO'S IN YAW AND NACELLE,19/04/2016 12:00,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
473023252,WT09,yaw,WTG9A FIT YOYO'S IN YAW AND NACELLE,19/04/2016 14:00,19/04/2016 07:48,19/04/2016 15:15,7.450833333,1
473023254,WT09,electrical,WTG9A REWIRE X/Y SENSORS,19/04/2016 10:00,19/04/2016 07:48,19/04/2016 15:15,7.450833333,1
473024126,WT07,unclassified,WTG7A REPLACE POWER SUPPLY IN A6,20/04/2016 08:00,15/04/2016 07:54,20/04/2016 15:22,88.30583333,2
473026741,WT07,other_parts,WTG 07 WORK ON LIGHTS IN TOWER,29/04/2016 16:00,28/04/2016 07:22,29/04/2016 15:29,17.18666667,2
473028225,WT07,unclassified,WTG7A INVESTIGATE M SYSTEM ERRORS,28/04/2016 08:00,28/04/2016 07:22,28/04/2016 16:44,9.355277778,1
473034636,WT19,yaw,WTG 19C REPLACE YOYOS,29/04/2016 14:00,28/04/2016 15:59,29/04/2016 14:31,22.54138889,1
473034637,WT19,electrical,WTG 19C RE WIRE DAM XY SENSOR,29/04/2016 14:30,28/04/2016 15:59,29/04/2016 14:31,22.54138889,1
473034638,WT19,other_parts,WTG 19C TOP UP COOLENT,29/04/2016 08:00,28/04/2016 15:59,29/04/2016 14:31,22.54138889,1
473036767,WT09,lift,WTG9A REPLACE LIFT DOOR,05/05/2016 12:30,28/04/2016 10:01,04/05/2016 15:18,13.45805556,2
473036768,WT01,yaw,WTG1A FIT YOYO'S IN YAW AND NACELLE,04/05/2016 14:00,04/05/2016 07:16,04/05/2016 15:19,8.050555556,1
473036769,WT01,electrical,WTG1A REWIRE X/Y SENSORS,04/05/2016 10:30,04/05/2016 07:16,04/05/2016 15:19,8.050555556,1
473037406,WT16,electrical,WTG16B REWIRE X/Y SENSORS,05/05/2016 09:00,05/05/2016 08:29,05/05/2016 15:12,6.715277778,1
473037408,WT20,electrical,WTG20C REWIRE X/Y SENSORS,06/05/2016 08:30,06/05/2016 07:41,06/05/2016 14:43,7.0375,1
473037409,WT20,yaw,WTG20C FIT YOYO'S IN YAW AND NACELLE,06/05/2016 10:30,06/05/2016 07:41,06/05/2016 14:43,7.0375,1
473037431,WT09,unclassified,WTG9A REPLACE CORRODED BUS BARS,05/05/2016 08:00,28/04/2016 10:01,04/05/2016 15:18,13.45805556,2
473038006,WT07,unclassified,WTG7A VISUAL INPECTION OF ENTRANCE DOOR,05/05/2016 08:00,28/04/2016 07:22,29/04/2016 15:29,17.18666667,2
473038009,WT09,unclassified,WTG9A FIT REINFORCED DOOR WASHERS,06/05/2016 08:00,04/05/2016 07:43,04/05/2016 15:18,7.573055556,1
473040053,WT01,other_parts,WTG01A WORK ON LIGHTS,11/05/2016 13:00,04/05/2016 07:16,11/05/2016 15:10,36.30805556,5
473041512,WT01,unclassified,WTG01A BEACON ERROR,11/05/2016 14:45,04/05/2016 07:16,11/05/2016 15:10,36.30805556,5
473041740,WT01,yaw,WTG01A FIT YOYO'S IN YAW AND NACELLE (W),04/05/2016 14:00,04/05/2016 07:16,04/05/2016 15:19,8.050555556,1
473041742,WT02,yaw,WTG02A FIT YOYO'S IN YAW AND NACELLE (W),05/04/2016 12:30,01/04/2016 08:56,04/04/2016 15:26,13.23888889,2
473041746,WT04,yaw,WTG04A FIT YOYO'S IN YAW AND NACELLE (W),01/04/2016 11:30,01/04/2016 09:27,01/04/2016 14:46,5.327222222,1
473041748,WT06,yaw,WTG06A FIT YOYO'S IN YAW AND NACELLE (W),31/03/2016 12:00,31/03/2016 07:52,31/03/2016 15:02,7.156666667,1
473041749,WT07,yaw,WTG07A FIT YOYO'S IN YAW AND NACELLE (W),19/04/2016 12:00,15/04/2016 07:54,18/04/2016 16:22,80.46888889,1
473041767,WT09,yaw,WTG09A FIT YOYO'S IN YAW AND NACELLE (W),19/04/2016 14:00,19/04/2016 07:48,19/04/2016 15:15,7.450833333,1
473041768,WT10,yaw,WTG10B FIT YOYO'S IN YAW AND NACELLE (W),05/07/2016 14:30,05/07/2016 07:53,05/07/2016 15:03,7.159166667,1
473041810,WT11,yaw,WTG11B FIT YOYO'S IN YAW AND NACELLE (W),01/08/2016 10:00,01/08/2016 07:39,01/08/2016 14:50,7.173333333,1
473041811,WT12,yaw,WTG12B FIT YOYO'S IN YAW AND NACELLE (W),27/07/2016 13:30,22/07/2016 08:44,27/07/2016 14:47,12.40611111,2
473041812,WT13,yaw,WTG13B FIT YOYO'S IN YAW AND NACELLE (W),15/06/2016 13:30,15/06/2016 07:39,15/06/2016 15:24,7.753333333,1
473041816,WT15,yaw,WTG15B FIT YOYO'S IN YAW AND NACELLE (W),27/07/2016 11:00,21/07/2016 07:33,27/07/2016 14:56,19.985,3
473041817,WT16,yaw,WTG16B FIT YOYO'S IN YAW AND NACELLE (W),20/05/2016 11:00,16/05/2016 09:49,20/05/2016 14:45,27.25222222,4
473041820,WT17,yaw,WTG17B FIT YOYO'S IN YAW AND NACELLE (W),29/02/2016 14:00,27/02/2016 11:04,01/03/2016 11:36,72.52944444,1
473041825,WT19,yaw,WTG19C FIT YOYO'S IN YAW AND NACELLE (W),29/04/2016 14:00,28/04/2016 15:59,29/04/2016 14:31,22.54138889,1
473041826,WT20,yaw,WTG20C FIT YOYO'S IN YAW AND NACELLE (W),06/05/2016 10:30,06/05/2016 07:41,06/05/2016 14:43,7.0375,1
473041828,WT22,yaw,WTG22C FIT YOYO'S IN YAW AND NACELLE (W),22/02/2016 11:30,22/02/2016 09:34,22/02/2016 14:55,5.341111111,1
473041829,WT23,yaw,WTG23C FIT YOYO'S IN YAW AND NACELLE (W),23/03/2016 12:00,22/03/2016 08:50,23/03/2016 16:26,14.81027778,2
473041871,WT25,yaw,WTG25C FIT YOYO'S IN YAW AND NACELLE (W),22/03/2016 14:00,18/03/2016 09:18,21/03/2016 16:26,79.13638889,1
473041872,WT26,yaw,WTG26C FIT YOYO'S IN YAW AND NACELLE (W),21/03/2016 13:30,14/03/2016 10:49,21/03/2016 16:42,33.81777778,5
473041873,WT27,yaw,WTG27C FIT YOYO'S IN YAW AND NACELLE (W),19/02/2016 14:00,19/02/2016 08:28,19/02/2016 13:53,5.4075,1
473046915,WT16,other_parts,WTG16B WORK ON LIGHTS,18/05/2016 14:00,16/05/2016 09:49,18/05/2016 14:44,20.28722222,3
473047610,WT19,other_parts,WTG19C WORK ON LIGHTS,16/06/2016 12:00,15/06/2016 07:05,16/06/2016 12:17,12.98638889,2
473057447,WT07,unclassified,WTG07A M SYSTEM FAULT,07/06/2016 08:15,07/06/2016 07:30,07/06/2016 12:59,5.488055556,1
473062697,WT27,blade,WTG27C BLADE B EDGE FREQ ERROR,06/06/2016 08:00,05/06/2016 19:06,07/06/2016 08:20,37.235,1
473066013,WT04,unclassified,WTG 04A REPLACE SLIP RING,10/06/2016 08:00,09/06/2016 16:20,10/06/2016 13:34,21.23388889,1
473067433,WT13,unclassified,WTG13B M SYSTEM FAULT,15/06/2016 08:00,15/06/2016 07:39,15/06/2016 15:24,7.753333333,1
473068006,WT20,other_parts,WTG20C WORK ON LIGHTS,14/06/2016 14:30,14/06/2016 07:13,14/06/2016 15:07,7.895277778,1
473068041,WT20,yaw,WTG20C REPLACE YAW GEAR BOLTS,14/06/2016 13:00,14/06/2016 07:13,14/06/2016 15:07,7.895277778,1
473068860,WT13,unclassified,WTG13B WORK ON HYDRAULIC STATION,15/06/2016 13:00,15/06/2016 07:39,15/06/2016 15:24,7.753333333,1
473068943,WT13,unclassified,WTG13B WORK IN A18,15/06/2016 12:00,15/06/2016 07:39,15/06/2016 15:24,7.753333333,1
473069471,WT13,yaw,WTG13B WORK ON YAW SYSTEM,15/06/2016 10:30,15/06/2016 07:39,15/06/2016 15:24,7.753333333,1
473069473,WT13,electrical,WTG13B REWIRE DAM X/Y SENSORS,15/06/2016 14:00,15/06/2016 07:39,15/06/2016 15:24,7.753333333,1
473070870,WT17,unclassified,WTG17B DC FUSE BLOWN,20/06/2016 14:00,17/06/2016 02:22,20/06/2016 15:15,84.88833333,1
473074202,WT18,electrical,WTG 18A REWIRE XY SENSORS,22/06/2016 12:00,22/06/2016 09:04,22/06/2016 14:54,5.832222222,1
473077058,WT18,other_parts,WTG18B WORK ON LIGHTS,28/06/2016 16:00,22/06/2016 09:04,28/06/2016 12:58,18.06638889,3
473077963,WT05,electrical,WTG05A INVESTIGATE MAIN BREAKER TRIP,28/06/2016 16:00,28/06/2016 07:34,28/06/2016 14:49,7.253888889,1
473078495,WT05,unclassified,WTG05A VISUAL INSPECTION OF WTG,29/06/2016 08:00,28/06/2016 07:34,29/06/2016 14:45,14.75472222,2
473080393,WT05,other_parts,WTG 05A WORK ON LIGHTS,04/07/2016 08:00,28/06/2016 07:34,04/07/2016 14:28,30.0225,4
473082326,WT10,electrical,WTG10B REWIRE DAM X/Y SENSORS,05/07/2016 10:00,05/07/2016 07:53,05/07/2016 15:03,7.159166667,1
473088723,WT01,electrical,WTG1A RTF - 15047 - MAIN BREAKER TRIP,14/07/2016 10:00,14/07/2016 07:53,14/07/2016 16:20,8.439166667,1
473089500,WT03,electrical,WTG3A RTF - 15047 - MAIN BREAKER TRIP,15/07/2016 08:00,15/07/2016 07:02,15/07/2016 14:48,7.761666667,1
473093993,WT17,other_parts,WTG17B WORK ON TOWER LIGHTING,22/07/2016 15:00,18/07/2016 07:00,22/07/2016 15:03,12.09222222,2
473094318,WT10,electrical,WTG10B INVESTIGATE MAIN BREAKER TRIP,22/07/2016 16:00,22/07/2016 08:42,22/07/2016 15:57,7.242777778,1
473094319,WT15,electrical,WTG15B REWIRE DAM X/Y SENSORS,22/07/2016 16:30,19/07/2016 07:14,21/07/2016 15:02,15.44611111,2
473097282,WT12,electrical,WTG 12B REWIRE DAM XY SENSOR,27/07/2016 12:00,22/07/2016 08:44,27/07/2016 14:47,12.40611111,2
473097284,WT15,nacelle,WTG 15B WORK ON NACELLE CRANE,27/07/2016 09:00,21/07/2016 07:33,26/07/2016 14:24,14.0775,2
473097483,WT15,yaw,WTG 15B INVESTIGATE LEAKING YAW MOTORS,28/07/2016 14:30,21/07/2016 07:33,27/07/2016 14:56,19.985,3
473098094,WT08,electrical,WTG 08TF-15407-MAIN BREAKER TRIP,29/07/2016 11:00,28/07/2016 07:03,28/07/2016 14:37,7.564722222,1
473098096,WT18,electrical,WTG 08TF-15407-MAIN BREAKER TRIP,29/07/2016 13:00,28/07/2016 07:04,28/07/2016 14:37,7.556388889,1
473099143,WT11,electrical,WTG 11B REWIRE DAM XY SENSOR,01/08/2016 11:30,01/08/2016 07:39,01/08/2016 14:50,7.173333333,1
473105265,WT12,other_parts,WTG 12B REPLACE LIGHT FITTINGS IN TOWER,12/08/2016 13:00,11/08/2016 07:25,12/08/2016 13:19,13.76638889,2
473107789,WT11,other_parts,WTG 11B REPLACE LIGHT FITTINGS IN TOWER,17/08/2016 08:45,11/08/2016 07:15,16/08/2016 15:59,16.00361111,2
473107790,WT11,lift,WTG 11B REPLACE CRANE POWER CABLE,16/08/2016 15:30,11/08/2016 07:15,16/08/2016 15:59,16.00361111,2
473107886,WT12,unclassified,WTG 12B REMOVE SERVICE TOOLS OFF TURBINE,15/08/2016 08:15,11/08/2016 07:25,12/08/2016 13:19,13.76638889,2
473109318,WT14,lift,WTG14B REPLACE LIFT POWER CABLE,17/08/2016 11:00,15/08/2016 08:14,17/08/2016 15:16,12.50027778,2
473111527,WT14,unclassified,WTG14B REPLACE BRAKE PADS,22/08/2016 08:30,15/08/2016 08:14,22/08/2016 15:03,34.31722222,5
473111571,WT14,other_parts,WTG14B WORK ON COOLANT SYSTEM,22/08/2016 14:00,15/08/2016 08:14,22/08/2016 15:03,34.31722222,5
473111572,WT14,other_parts,WTG14B WORK ON TOWER LIGHTS,22/08/2016 15:00,15/08/2016 08:14,22/08/2016 15:03,34.31722222,5
473111682,WT19,unclassified,WTG19C INSTALLATION OF LIDAR,20/08/2016 07:00,18/08/2016 07:32,18/08/2016 14:56,7.406388889,1
473113126,WT13,lift,WTG13B REPLACE LIFT POWER CABLE,25/08/2016 08:00,23/08/2016 07:14,25/08/2016 14:21,12.43138889,2
473117052,WT26,blade,WTG 26C INVESTIGATE HUB BLADE VALVE ERRO,30/08/2016 08:00,30/08/2016 01:41,30/08/2016 13:09,11.47888889,1
473118031,WT15,lift,WTG15B REPLACE LIFT DRIVE CABLES,15/11/2016 12:00,14/11/2016 08:59,15/11/2016 11:38,26.64722222,1
473120077,WT08,other_parts,WTG8A COOLANT TOP UP,02/09/2016 14:00,01/09/2016 07:37,02/09/2016 14:18,12.90305556,2
473123961,WT21,other_parts,WTG 21C FAULT FIND CONVERTOR FAN,08/09/2016 09:30,07/09/2016 21:48,08/09/2016 14:58,17.16416667,1
473123962,WT21,other_parts,WTG 21C WORK CONVERTOR COOLING SYSTE FAN,08/09/2016 12:00,07/09/2016 21:48,08/09/2016 14:58,17.16416667,1
473127135,WT08,other_parts,WTG 08A WORK ON LIGHTS,13/09/2016 15:00,12/09/2016 07:16,13/09/2016 15:09,14.76861111,2
473128577,WT21,other_parts,WTG21C WORK ON TOWER LIGHTING,15/09/2016 14:30,07/09/2016 21:48,15/09/2016 15:10,28.95138889,3
473128578,WT21,other_parts,WTG21C FIT HOSE CLAMPS ON COOLANT SYSTEM,15/09/2016 12:30,07/09/2016 21:48,15/09/2016 15:10,28.95138889,3
473129798,WT19,electrical,WTG19C INVESTIGATE MV BREAKER TRIP,18/09/2016 09:00,12/09/2016 07:34,22/09/2016 19:26,233.6980556,3
473131172,WT21,yaw,WTG21C LEAKING YAW GEAR,20/09/2016 14:15,13/09/2016 09:20,20/09/2016 15:05,27.05833333,4
473132198,WT03,other_parts,WTG 03A WORK ON LIGHT FITTINS,22/09/2016 14:00,15/09/2016 08:05,22/09/2016 15:23,36.81861111,5
473132199,WT03,yaw,WTG 03A WORK ON YAW MOTOR,22/09/2016 11:30,15/09/2016 08:05,22/09/2016 15:23,36.81861111,5
473132809,WT19,unclassified,WTG 19C REMOVE TOOLING FROM TURBINE,22/09/2016 16:30,13/09/2016 07:32,22/09/2016 19:26,226.3694445,2
473134883,WT18,converter,WTG 18C CONVERTER FAN ERROR,27/09/2016 09:30,26/09/2016 15:55,27/09/2016 13:47,21.83361111,2
473147453,WT06,lift,WTG6A REPLACE LIFT DRIVE CABLES,03/11/2016 12:00,27/10/2016 08:16,27/10/2016 16:37,8.344722222,1
473147455,WT07,lift,WTG7A REPLACE LIFT DRIVE CABLES,18/10/2016 08:00,18/10/2016 07:33,18/10/2016 13:36,6.046111111,1
473147456,WT08,lift,WTG8A REPLACE LIFT DRIVE CABLES,31/10/2016 08:00,27/10/2016 08:17,27/10/2016 16:37,8.333611111,1
473147457,WT09,lift,WTG9A REPLACE LIFT DRIVE CABLES,18/10/2016 13:00,18/10/2016 07:46,18/10/2016 15:04,7.289722222,1
473147460,WT04,lift,WTG4A REPLACE LIFT DRIVE CABLES,31/10/2016 11:30,27/10/2016 08:16,31/10/2016 13:44,13.48305556,2
473147526,WT02,lift,WTG2A REPLACE LIFT DRIVE CABLES,25/10/2016 12:00,19/10/2016 10:29,25/10/2016 09:27,131.3455556,3
473151372,WT02,electrical,WTG 02 FAULT FIND MAIN BREAKER TRIP,21/10/2016 08:00,19/10/2016 10:29,21/10/2016 15:39,53.16388889,1
473152118,WT02,converter,WTG 02 REPLACE 2 X DELTAS,21/10/2016 10:30,19/10/2016 10:29,21/10/2016 15:39,53.16388889,1
473153618,WT02,unclassified,WYG O2 FAULT FIND DC-Volt deviation too,25/10/2016 08:00,19/10/2016 10:29,25/10/2016 09:27,131.3455556,3
473153703,WT02,unclassified,WTG 02A REPLACE SMPS CARD A12,25/10/2016 10:00,19/10/2016 10:29,25/10/2016 09:27,131.3455556,3
473155259,WT27,unclassified,WTG27C INVESTIGATE SMOKE IN A18 ALARM,27/10/2016 09:00,27/10/2016 08:18,27/10/2016 16:37,8.3225,1
473160814,WT16,unclassified,WTG16B WORK IN THE A6 PANEL,04/11/2016 14:00,04/11/2016 08:07,04/11/2016 14:36,6.479444444,1
473162713,WT23,unclassified,WTG 23C CHECK M SYSTEM,08/12/2016 13:00,08/12/2016 08:42,08/12/2016 16:51,8.150555556,1
473165450,WT03,converter,WTG03A WORK ON CONVERTER COOLING FAN,13/11/2016 08:00,10/11/2016 22:15,11/11/2016 07:42,9.458055556,1
473165493,WT03,electrical,WTG03A WORK ON OIL PARTICLE COUNTER,13/11/2016 11:30,10/11/2016 22:15,13/11/2016 14:19,15.09333333,2
473165692,WT03,yaw,WTG03A REPLACE YAW 6 LEAKING TOP GLASS,13/11/2016 13:00,10/11/2016 22:15,13/11/2016 14:19,15.09333333,2
473165791,WT24,other_parts,WTG24C COOLER VALVE OPERATIONAL CHECK,16/11/2016 14:30,16/11/2016 09:59,16/11/2016 15:56,5.951666667,1
473166698,WT15,electrical,WTG15B INVESTIGATE HV POWER TRIP,14/11/2016 12:30,14/11/2016 08:59,15/11/2016 11:38,26.64722222,1
473167372,WT15,unclassified,WTG15B REPLACE MV 3000 UNIT,15/11/2016 08:00,14/11/2016 08:59,15/11/2016 11:38,26.64722222,1
473167380,WT01,electrical,WTG01A HV MAINT 2017,11/04/2017 13:30,11/04/2017 08:43,11/04/2017 16:13,7.4925,1
473167514,WT02,electrical,WTG02A HV MAINT 2017,12/04/2017 08:00,11/04/2017 10:30,11/04/2017 16:00,5.510277778,1
473167518,WT06,electrical,WTG06A HV MAINT 2017,14/04/2017 08:30,11/04/2017 07:34,13/04/2017 15:27,15.19611111,2
473167730,WT18,electrical,WTG18B HV MAINT 2017,21/04/2017 13:00,20/04/2017 22:28,21/04/2017 11:14,12.77527778,1
473168559,WT24,converter,WTG03A REPLACE MV3000 MODULE,16/11/2016 15:00,16/11/2016 09:59,16/11/2016 15:56,5.951666667,1
473168888,WT27,lift,WTG27C REPLACE LIFT DRIVE CABLES,17/11/2016 12:30,14/11/2016 13:05,14/11/2016 19:42,6.620833333,1
473168889,WT27,other_parts,WTG27C COOLANT TOP UP,17/11/2016 10:00,14/11/2016 13:05,14/11/2016 19:42,6.620833333,1
473172716,WT11,pitch,WTG11B INV HYD OIL & PITCH LUBE ERROR,24/11/2016 11:00,23/11/2016 15:16,24/11/2016 15:55,24.65111111,1
473174570,WT17,blade,WTG17B EDGE FREQUENCY CHECK BLADE A,29/11/2016 12:00,25/11/2016 22:55,29/11/2016 18:47,91.87305556,1
473174651,WT10,blade,WTG10B EDGE FREQUENCY CHECK BLADE A,29/11/2016 08:00,25/11/2016 20:21,30/11/2016 09:06,108.7486111,1
473175557,WT09,other_parts,WTG09A INV HIGH COOLANT PRESSURE WARNING,30/11/2016 16:00,30/11/2016 08:11,30/11/2016 18:28,10.28805556,1
473182728,WT23,other_parts,WTG23C WORK ON LIGHTS,09/12/2016 12:30,08/12/2016 08:42,09/12/2016 13:45,28.95388889,2
473182729,WT23,other_parts,WTG23C COOLANT TOP UP,08/12/2016 11:00,08/12/2016 08:42,08/12/2016 16:51,8.150555556,1
473182771,WT23,unclassified,WTG23C E-STOP FAULT,09/12/2016 13:30,08/12/2016 08:42,09/12/2016 13:45,28.95388889,2
473183126,WT22,other_parts,WTG22C COOLANT TOP UP,13/12/2016 14:00,13/12/2016 08:14,13/12/2016 15:43,7.489722222,1
473183469,WT01,other_parts,WTG01A COOLANT TOP UP,19/01/2017 16:00,19/01/2017 08:17,19/01/2017 17:39,9.3775,1
473184902,WT10,other_parts,WTG 10B CHECK FOR COOLENT LEAK AND TOP U,15/12/2016 09:30,08/12/2016 08:18,15/12/2016 18:58,19.25194445,2
473185284,WT06,other_parts,WTG 06 COOLENT CHECK AND TOP UP,16/12/2016 09:00,16/12/2016 08:24,16/12/2016 15:16,6.873333333,1
473185675,WT10,unclassified,WTG 10B FAULT FIND G2 RETROFIT ERRORS,15/12/2016 15:30,08/12/2016 08:18,15/12/2016 18:58,19.25194445,2
473185676,WT10,unclassified,WTG 10B WORK IN A4 CABNET,15/12/2016 19:00,15/12/2016 08:09,15/12/2016 18:58,10.81555556,1
473186524,WT06,unclassified,WTG 06A WORK IN THE A4,16/12/2016 14:00,16/12/2016 08:24,16/12/2016 15:16,6.873333333,1
473187586,WT25,unclassified,WTG 25C WORK IN A4 CABNET,20/12/2016 09:00,20/12/2016 08:21,20/12/2016 14:00,5.649166667,1
473187757,WT17,unclassified,WTG 17B WORK IN THE A4 CABNET,21/12/2016 14:00,21/12/2016 08:06,21/12/2016 15:16,7.170555556,1
473188360,WT17,other_parts,WTG17B CHECK FOR LEAKS & TOP UP COOLANT,21/12/2016 15:00,21/12/2016 08:06,21/12/2016 15:16,7.170555556,1
473190145,WT17,yaw,WTG17B INVESTIGATE YAW CONVERTER ERRORS,24/12/2016 11:00,21/12/2016 08:06,24/12/2016 10:22,27.74666667,2
473190146,WT16,unclassified,WTG16B INVESTIGATE SMOKE IN A18,24/12/2016 09:30,23/12/2016 14:14,24/12/2016 09:46,19.53777778,1
473190969,WT10,unclassified,WTG 10B WORK IN A12 CABNET,28/12/2016 12:00,28/12/2016 01:54,28/12/2016 13:11,11.28472222,2
473190970,WT10,converter,WTG 10B RE DO CONVERTER UPDATE,28/12/2016 13:00,28/12/2016 01:54,28/12/2016 13:11,11.28472222,2
473190984,WT10,unclassified,10B FAULT FIND CONVERTOR ERRORS,28/12/2016 11:00,28/12/2016 01:54,28/12/2016 13:11,11.28472222,2
473195295,WT03,unclassified,WTG03A INV CUSTOMER STRAINSTALL FAULT,06/01/2017 10:30,06/01/2017 08:16,06/01/2017 16:21,8.081111111,1
473195296,WT03,pitch,WTG03 PITCH POS. B MEASUREMENT ERROR,06/01/2017 12:30,06/01/2017 08:16,06/01/2017 16:21,8.081111111,1
473195297,WT03,unclassified,WTG03 WORK IN A4,06/01/2017 11:30,06/01/2017 08:16,06/01/2017 16:21,8.081111111,1
473195298,WT03,other_parts,WTG03A TOP UP COOLANT,06/01/2017 15:00,06/01/2017 08:16,06/01/2017 16:21,8.081111111,1
473195848,WT17,blade,WTG17B INV BLADE B EDGE FREQ ERROR,08/01/2017 08:30,07/01/2017 17:19,08/01/2017 14:11,20.86722222,1
473197142,WT23,other_parts,WTG23C RTF-16076-2.3-NACELLE HATCH,10/01/2017 11:30,10/01/2017 08:11,10/01/2017 16:46,8.577777778,1
473197202,WT01,other_parts,WTG01A RTF-16076-2.3-NACELLE HATCH,19/01/2017 15:30,19/01/2017 08:17,19/01/2017 17:39,9.3775,1
473197207,WT02,other_parts,WTG02A RTF-16076-2.3-NACELLE HATCH,16/02/2017 15:30,14/02/2017 10:29,17/02/2017 07:49,69.33722222,1
