OrderNum,WT,LabelledComponent,OrderDescription,WorkOrderStartDatetime,DowntimeStartDatetime,DowntimeEndDatetime,SCADADowntimeTotal,SCADADowntimeCount
473197209,WT04,other_parts,WTG04A RTF-16076-2.3-NACELLE HATCH,18/01/2017 12:00,17/01/2017 14:04,18/01/2017 11:17,21.20611111,1
473197251,WT05,other_parts,WTG05A RTF-16076-2.3-NACELLE HATCH,01/02/2017 10:00,30/01/2017 08:13,01/02/2017 14:23,13.53027778,2
473197252,WT06,other_parts,WTG06A RTF-16076-2.3-NACELLE HATCH,11/04/2017 15:00,11/04/2017 07:34,11/04/2017 15:26,7.861666667,1
473197255,WT08,other_parts,WTG08A RTF-16076-2.3-NACELLE HATCH,22/08/2017 14:30,21/08/2017 07:43,21/08/2017 14:00,6.298888889,1
473197264,WT10,other_parts,WTG10B RTF-16076-2.3-NACELLE HATCH,23/01/2017 12:30,23/01/2017 00:51,23/01/2017 12:15,11.39,1
473197266,WT11,other_parts,WTG11B RTF-16076-2.3-NACELLE HATCH,14/08/2017 11:15,11/08/2017 07:06,14/08/2017 17:46,15.80666667,2
473197267,WT12,other_parts,WTG12B RTF-16076-2.3-NACELLE HATCH,20/01/2017 13:30,20/01/2017 08:11,20/01/2017 15:10,6.978888889,1
473197269,WT14,other_parts,WTG14B RTF-16076-2.3-NACELLE HATCH,24/11/2017 15:15,24/11/2017 08:18,24/11/2017 18:12,9.901944444,1
473197270,WT15,other_parts,WTG15B RTF-16076-2.3-NACELLE HATCH,25/01/2017 09:00,25/01/2017 08:12,25/01/2017 15:14,7.026388889,1
473197304,WT16,other_parts,WTG16B RTF-16076-2.3-NACELLE HATCH,26/01/2017 18:00,26/01/2017 08:34,26/01/2017 15:07,6.543055556,1
473198600,WT13,pitch,WTG 13B FAULT FIND PITCH HYDROLICS,12/01/2017 09:30,10/01/2017 23:24,12/01/2017 14:30,39.09805556,1
473199223,WT13,unclassified,WTG 13B REPLACE HYDROLIC PUMP,12/01/2017 09:30,10/01/2017 23:24,12/01/2017 14:30,39.09805556,1
473200892,WT25,yaw,WTG 25C FAULT FIND YAW ERRORS,16/01/2017 10:00,13/01/2017 18:40,16/01/2017 12:18,60.52055555,2
473202544,WT04,blade,WTG 04A FAULT LOW PRESSURE IN BLADES,18/01/2017 08:00,17/01/2017 14:04,18/01/2017 11:17,21.20611111,1
473202545,WT04,unclassified,WTG 04A WORK IN THE A6 CABNET,18/01/2017 12:00,17/01/2017 14:04,18/01/2017 11:17,21.20611111,1
473202894,WT04,unclassified,WTG04A INSPECTION OF MACHINE SHOES,18/01/2017 15:00,17/01/2017 14:04,18/01/2017 11:17,21.20611111,1
473204267,WT01,unclassified,WTG01A INSPECTION OF MACHINE SHOES,19/01/2017 09:00,19/01/2017 08:17,19/01/2017 17:39,9.3775,1
473205636,WT12,nacelle,WTG12B REPLACE HUB HATCH BOLTS,20/01/2017 14:00,20/01/2017 08:11,20/01/2017 15:10,6.978888889,1
473205766,WT12,other_parts,WTG12B COOLANT TOP UP,20/01/2017 15:00,20/01/2017 08:11,20/01/2017 15:10,6.978888889,1
473206233,WT10,unclassified,WTG10B INVESTIGATE SF-6 PRESSURE ERROR,23/01/2017 09:30,23/01/2017 00:51,23/01/2017 12:15,11.39,1
473207287,WT15,electrical,WTG15B WORK ON VD SENSORS,25/01/2017 14:30,25/01/2017 08:12,25/01/2017 15:14,7.026388889,1
473207391,WT16,nacelle,WTG16B REPLACE HUB HATCH BOLTS,26/01/2017 11:00,26/01/2017 08:34,26/01/2017 15:07,6.543055556,1
473209539,WT26,unclassified,26C CHECK OF 110V SYSTEM,27/01/2017 11:30,27/01/2017 08:11,27/01/2017 15:08,6.953888889,1
473210182,WT26,unclassified,WTG 26 WORK IN THE A12 CABNET,27/01/2017 10:00,27/01/2017 08:11,27/01/2017 15:08,6.953888889,1
473211519,WT05,unclassified,WTG 05 CHECK MACHINE FOOT,30/01/2017 16:00,30/01/2017 08:13,30/01/2017 15:26,7.223333333,1
473211520,WT05,other_parts,WTG 05A COOLENT TOP UP,30/01/2017 14:30,30/01/2017 08:13,30/01/2017 15:26,7.223333333,1
473212999,WT05,unclassified,WTG05A WORK IN A4,01/02/2017 14:00,30/01/2017 08:13,01/02/2017 14:23,13.53027778,2
473214243,WT05,unclassified,WTG05A INVESTIGATE SMOKE IN A18,03/02/2017 08:30,30/01/2017 08:13,03/02/2017 12:03,27.04416667,3
473216156,WT24,other_parts,WTG24C RTF 16076-02 SELF CLOSING HATCH,06/02/2017 13:30,06/02/2017 08:19,06/02/2017 13:46,5.449444444,1
473216157,WT22,other_parts,WTG22C RTF 16076-02 SELF CLOSING HATCH,20/02/2017 14:30,17/02/2017 08:13,20/02/2017 13:28,12.66972222,2
473216197,WT16,other_parts,WTG16B RTF 16076-02 SELF CLOSING HATCH,26/01/2017 11:30,26/01/2017 08:34,26/01/2017 15:07,6.543055556,1
473216199,WT26,other_parts,WTG27C RTF 16076-02 SELF CLOSING HATCH,27/01/2017 12:00,27/01/2017 08:11,27/01/2017 15:08,6.953888889,1
473216222,WT27,other_parts,WTG27C RTF 16076-02 SELF CLOSING HATCH,20/03/2017 14:00,14/03/2017 08:25,20/03/2017 15:50,13.36138889,2
473216223,WT25,other_parts,WTG25C RTF 16076-02 SELF CLOSING HATCH,20/03/2017 13:30,14/03/2017 08:11,20/03/2017 15:35,15.05694444,2
473216327,WT22,lift,WTG22C REPLACE LIFT CABLE BUCKET,17/02/2017 16:00,17/02/2017 08:13,17/02/2017 15:43,7.495277778,1
473220305,WT22,unclassified,WTG 22C REPLACE BUZZ BARS IN A4,03/03/2017 12:00,28/02/2017 08:45,03/03/2017 17:40,26.43638889,3
473220858,WT02,electrical,WTG 02A FAULT FIND MAIN BREAKER TRIP,28/02/2017 14:00,26/02/2017 17:51,28/02/2017 12:00,40.43305555,2
473220859,WT02,unclassified,WTG 02A WORK IN THE A12 CABNET,15/02/2017 14:00,14/02/2017 10:29,17/02/2017 07:49,69.33722222,1
473223202,WT02,other_parts,WTG02A COOLANT TOP UP,16/02/2017 16:30,14/02/2017 10:29,17/02/2017 07:49,69.33722222,1
473225634,WT07,lift,WTG07A REPLACE LIFT CABLE BUCKET,21/02/2017 15:00,21/02/2017 08:12,21/02/2017 15:18,7.106666667,1
473231473,WT02,converter,WTG 02A FAULT FIND DELTA FREQUENCY ERROR,28/02/2017 08:30,26/02/2017 17:51,28/02/2017 12:00,40.43305555,2
473233087,WT22,other_parts,WTG22C WORK ON LIGHTS,02/03/2017 16:00,28/02/2017 08:45,02/03/2017 16:06,16.83388889,2
473233088,WT02,lift,WTG02A REPLACE LIFT BUCKET,03/03/2017 15:00,26/02/2017 17:51,03/03/2017 15:52,110.1922222,5
473233918,WT22,unclassified,WTG22C REPLACE HPFI SWITCH,03/03/2017 16:30,28/02/2017 08:45,03/03/2017 17:40,26.43638889,3
473234388,WT02,other_parts,WTG02A WORK ON COOLANT SYSTEM,03/03/2017 09:00,26/02/2017 17:51,03/03/2017 15:52,110.1922222,5
473238769,WT25,lift,WTG 25C FAULT FIND LIFT NO POWER,10/03/2017 15:00,10/03/2017 10:28,10/03/2017 16:51,6.382222222,1
473238908,WT24,electrical,WTG 24C FAULT FIND COMMS ERROR,11/03/2017 11:00,10/03/2017 22:12,11/03/2017 11:31,13.30833333,1
473239107,WT22,unclassified,WT 22C FAULT FIND SMOKE IN THE INVERTOR,12/03/2017 08:00,11/03/2017 23:13,12/03/2017 09:59,10.76555556,1
473241004,WT25,lift,WTG25C REPLACE LIFT CABLE BAG,14/03/2017 12:30,10/03/2017 10:28,14/03/2017 15:46,13.95805556,2
473241010,WT15,lift,WTG15B REPLACE LIFT CABLE BAG,16/03/2017 14:30,15/03/2017 08:09,16/03/2017 15:39,16.53138889,2
473241891,WT26,other_parts,WTG26C WORK ON LIGHTS,16/03/2017 14:30,15/03/2017 08:27,16/03/2017 16:11,14.9125,2
473243672,WT26,gearbox,WTG26C REPAIR GEARBOX SEAL,16/03/2017 13:30,15/03/2017 08:27,16/03/2017 16:11,14.9125,2
473248069,WT17,electrical,WTG 17B FAULT FIND NO COMMS,27/03/2017 08:00,24/03/2017 10:15,27/03/2017 14:48,76.43277778,2
473248733,WT27,other_parts,wtg 27c work on lights and fittings,28/03/2017 10:30,24/03/2017 10:15,28/03/2017 15:46,23.77666667,3
473248734,WT27,gearbox,wtg 27C REPLACE GEAR OIL TRANSDUCER,28/03/2017 16:00,24/03/2017 10:15,28/03/2017 15:46,23.77666667,3
473248735,WT27,other_parts,WTG 27C WORK ON COOLENT SYSTEM,28/03/2017 08:00,24/03/2017 10:15,28/03/2017 15:46,23.77666667,3
473249046,WT24,lift,WTG 24C REPLACE LIFT BUCKET,29/03/2017 15:30,24/03/2017 08:18,28/03/2017 14:37,11.9425,2
473250213,WT07,gearbox,WTG07A GEAR OIL PUMP BLOWER SUPERHEATED,30/03/2017 08:00,24/03/2017 10:15,30/03/2017 15:27,39.05333333,2
473252182,WT24,gearbox,WTG24C REPAIR GEARBOX SEAL,04/04/2017 12:30,28/03/2017 09:14,04/04/2017 14:45,50.29861111,4
473252259,WT24,other_parts,WTG24C WORK ON LIGHTS,04/04/2017 15:00,30/03/2017 07:33,04/04/2017 14:45,44.91611111,3
473252337,WT24,unclassified,WTG24C REPLACE ACCUMULATOR,04/04/2017 11:15,28/03/2017 09:14,04/04/2017 14:45,50.29861111,4
473252338,WT24,other_parts,WTG24C COOLANT BLEED VALVE,04/04/2017 13:00,28/03/2017 09:14,04/04/2017 14:45,50.29861111,4
473252494,WT24,other_parts,WTG24C REPLACE HAND CONTROLLER CABLE,03/04/2017 18:15,28/03/2017 09:14,04/04/2017 14:45,50.29861111,4
473252963,WT24,generator,WTG24C REPLACE GENERATOR PT100 SENSOR,03/04/2017 11:30,28/03/2017 09:14,04/04/2017 14:45,50.29861111,4
473253183,WT25,other_parts,WTG25C WORK ON LIGHTS,04/04/2017 09:00,28/03/2017 07:26,04/04/2017 14:28,21.36138889,3
473253734,WT25,gearbox,WTG25C REPAIR GEARBOX SEAL,04/04/2017 08:00,28/03/2017 07:26,04/04/2017 14:28,21.36138889,3
473253919,WT24,electrical,FAULT FIND P100 SENSOR,04/04/2017 08:00,28/03/2017 09:14,04/04/2017 14:45,50.29861111,4
473255663,WT23,lift,WTG23C REPLACE LIFT BUCKET,06/04/2017 15:00,05/04/2017 08:47,05/04/2017 14:57,6.154444444,1
473257591,WT23,other_parts,WTG 23C REPLACE LIGHTS AND FITTINS IN TO,10/04/2017 15:00,05/04/2017 08:47,10/04/2017 14:46,21.03666667,3
473257887,WT01,unclassified,WTG 01A REPLACE STIC BOX,11/04/2017 16:00,11/04/2017 08:43,11/04/2017 16:13,7.4925,1
473257888,WT23,other_parts,WTG 23C SNAGGING 2017,10/04/2017 08:00,05/04/2017 08:47,10/04/2017 14:46,21.03666667,3
473257920,WT13,unclassified,WTG 23B INSPECTION OF SPINNER,20/06/2018 08:00,20/06/2018 07:24,20/06/2018 15:10,7.767222222,1
473257994,WT06,lift,WTG 06A REPLACE LIFT BUCKET,11/04/2017 15:45,11/04/2017 07:34,11/04/2017 15:26,7.861666667,1
473257999,WT23,unclassified,WTG 23C WORK ON M SYSTEM,11/04/2017 11:30,05/04/2017 08:47,11/04/2017 15:08,29.1175,4
473258074,WT23,converter,WTG WORK ON COOLENT SYSTEM (CONVERTER),11/04/2017 14:30,05/04/2017 08:47,11/04/2017 15:08,29.1175,4
473262235,WT16,electrical,WTG 16 HV SERVICE 2017,20/04/2017 12:00,19/04/2017 09:25,19/04/2017 14:34,5.141111111,1
473262827,WT09,other_parts,WTG 09A WORK ON LIGHTS,21/04/2017 15:00,20/04/2017 07:50,21/04/2017 14:39,13.9275,2
473262942,WT18,blade,WTG 18B FAULT FIND BLADE ERRORS,21/04/2017 08:30,20/04/2017 22:28,21/04/2017 11:14,12.77527778,1
473263031,WT18,unclassified,WTG 18B WORK IN THE A6 CABNET,21/04/2017 11:30,20/04/2017 22:28,21/04/2017 11:14,12.77527778,1
473268855,WT01,lift,WTG01A REPLACE LIFT CABLE BUCKET,11/05/2017 15:00,10/05/2017 07:48,11/05/2017 15:25,15.45166667,2
473269011,WT02,other_parts,WTG02A SNAGGING 2017,13/03/2017 13:00,09/03/2017 08:41,13/03/2017 15:51,22.39972222,3
473269016,WT03,other_parts,WTG03A SNAGGING 2017,07/09/2017 12:00,04/09/2017 07:10,07/09/2017 15:29,26.51416667,4
473269017,WT04,other_parts,WTG04A SNAGGING 2017,28/09/2017 11:30,26/09/2017 07:17,28/09/2017 14:22,20.745,3
473269052,WT08,other_parts,WTG08A SNAGGING 2017,30/08/2017 14:30,25/08/2017 07:10,30/08/2017 15:18,22.97166667,3
473269057,WT13,other_parts,WTG13B SNAGGING 2017,25/09/2017 15:00,20/09/2017 07:15,25/09/2017 15:29,26.12777778,4
473271259,WT07,unclassified,WTG 07A FAULT FIND SMPS ERRORS,06/05/2017 08:00,04/05/2017 22:23,06/05/2017 12:53,38.48694444,1
473271260,WT07,unclassified,WTG 07A WORK IN THE A12 CABINIET,06/05/2017 11:00,04/05/2017 22:23,06/05/2017 12:53,38.48694444,1
473271860,WT07,gearbox,WTG 07A REPLACE FLOOR PLATES ON A21 LEVE,06/05/2017 12:00,04/05/2017 22:23,06/05/2017 12:53,38.48694444,1
473275673,WT01,other_parts,WTG01A WORK ON LIGHTS,11/05/2017 14:00,10/05/2017 07:48,11/05/2017 15:25,15.45166667,2
473275813,WT01,nacelle,WTG01A WORK IN THE HUB,15/05/2017 08:00,10/05/2017 07:48,15/05/2017 14:52,22.86916667,3
473275910,WT16,electrical,WTG16B PARTICLE COUNTER ERROR,24/05/2017 15:00,17/05/2017 07:56,24/05/2017 14:50,31.88583333,4
473276921,WT01,unclassified,WTG01A MARINE LANTERN FAULT,15/05/2017 13:30,10/05/2017 07:48,15/05/2017 14:52,22.86916667,3
473276924,WT01,yaw,WTG01A LEAKING YAW MOTOR,15/05/2017 10:30,10/05/2017 07:48,15/05/2017 14:52,22.86916667,3
473277349,WT01,unclassified,WTG01A WORK ON HYD STATION,15/05/2017 14:00,10/05/2017 07:48,15/05/2017 14:52,22.86916667,3
473277681,WT19,lift,WTG19B REPLACE LIFT BUCKET,16/05/2017 15:15,11/05/2017 13:01,16/05/2017 15:02,27.71333334,2
473278112,WT07,other_parts,WTG07A WORK ON LIGHTS,17/05/2017 16:00,12/05/2017 08:05,17/05/2017 14:55,14.42972222,2
473279110,WT21,unclassified,WTG 21C FAULT FIND HIGH TEMP IN A18,18/05/2017 14:00,18/05/2017 10:08,18/05/2017 15:37,5.474444444,1
473279699,WT19,other_parts,WTG 19C RTF 16076-02 SELF CLOSING HATCH,18/05/2017 15:30,11/05/2017 13:01,18/05/2017 15:16,43.50916667,4
473280056,WT21,yaw,WTG 21C FAULT FIND YAW ERRORS,19/05/2017 13:30,18/05/2017 10:08,19/05/2017 13:14,11.74972222,2
473280057,WT21,unclassified,WTG 21C WORK IN THE A18,19/05/2017 13:30,18/05/2017 10:08,19/05/2017 13:14,11.74972222,2
473281052,WT21,yaw,WTG 21C REPLACE YAW MOTOR,22/05/2017 09:30,18/05/2017 10:08,22/05/2017 15:16,70.94861111,4
473281847,WT20,other_parts,RTF 16076-02 SELF CLOSING HATCH,22/05/2017 12:45,22/05/2017 08:30,22/05/2017 13:46,5.266111111,1
473282652,WT16,other_parts,WTG16B WORK ON LIGHTS,24/05/2017 14:30,17/05/2017 07:56,24/05/2017 14:50,31.88583333,4
473282654,WT20,lift,WTG20C REPLACE LIFT BUCKET,09/06/2017 13:30,25/05/2017 07:26,09/06/2017 13:16,235.1669445,3
473283309,WT20,other_parts,WTG20C WORK ON LIGHTS,09/06/2017 11:45,25/05/2017 07:26,09/06/2017 13:16,235.1669445,3
473283310,WT20,unclassified,WTG20C ACCUMULATOR TOP UP,25/05/2017 08:00,22/05/2017 08:30,03/06/2017 12:53,233.6980556,3
473283371,WT20,other_parts,WTG20C REPLACE COOLANT BLEED VALVE,09/06/2017 12:45,25/05/2017 07:26,09/06/2017 13:16,235.1669445,3
473283471,WT19,unclassified,WTG19C WORK IN A4,26/05/2017 12:00,25/05/2017 07:34,26/05/2017 14:59,13.75277778,2
473283472,WT19,unclassified,WTG19C BACKUP BATTERY ERROR,26/05/2017 13:00,25/05/2017 07:34,26/05/2017 14:59,13.75277778,2
473283566,WT20,yaw,WTG20C INVESTIGATE YAW GEAR DAMAGE,25/05/2017 10:00,22/05/2017 08:30,03/06/2017 12:53,233.6980556,3
473283941,WT19,other_parts,WTG19C WORK ON LIGHTS,26/05/2017 11:00,25/05/2017 07:34,26/05/2017 14:59,13.75277778,2
473283943,WT19,other_parts,WTG19C WORK ON COOLANT SYSTEM,26/05/2017 09:30,25/05/2017 07:34,26/05/2017 14:59,13.75277778,2
473284488,WT15,unclassified,WTG15B SMOKE IN INVERTER,29/05/2017 08:00,28/05/2017 09:38,29/05/2017 09:55,24.27361111,1
473284489,WT24,pitch,WTG24C PITCH PAWL C FEEDBACK,30/05/2017 08:30,28/05/2017 12:37,30/05/2017 11:19,46.69583333,1
473288480,WT18,other_parts,WTG 18B WORK ON THE LIGHTS AND FITTINGS,02/06/2017 15:00,31/05/2017 07:14,02/06/2017 14:01,14.16916667,2
473288999,WT05,lift,05A REPLACE LIFT CABLE BUCKET,09/06/2017 14:00,05/06/2017 07:54,09/06/2017 13:07,11.87583333,2
473290915,WT18,yaw,WTG18B YAW CONVERTER ERRORS,08/06/2017 08:30,02/06/2017 07:18,08/06/2017 15:25,45.66305555,2
473290917,WT20,nacelle,WTG20C NACELLE RADIAL ALIGNMENT,08/06/2017 14:00,25/05/2017 07:26,08/06/2017 15:56,229.2233334,2
473296647,WT10,lift,WTG 10B REPLACE LIFT BUCKET,16/06/2017 15:30,14/06/2017 06:55,16/06/2017 15:12,22.95805555,3
473296648,WT16,gearbox,WTG 16B WORK IN THE A21 CABNET,16/06/2017 08:00,16/06/2017 07:11,16/06/2017 14:32,7.348055556,1
473297426,WT10,unclassified,WTG 10B TEST OF SERVICE SOCKETS,16/06/2017 16:00,14/06/2017 06:55,16/06/2017 15:12,22.95805555,3
473302592,WT12,unclassified,WTG12B ACCUMULATOR CAPACITY ERROR,23/06/2017 08:30,23/06/2017 07:39,23/06/2017 15:09,7.509166667,1
473303985,WT17,lift,WTG17B REPLACE LIFT BUCKET,26/06/2017 14:30,23/06/2017 08:03,23/06/2017 15:04,7.009444444,1
473308013,WT09,other_parts,WTG 09 A FAULT FIND TOR FAN,03/07/2017 12:30,29/06/2017 00:15,29/06/2017 08:23,8.125555556,1
473308014,WT09,gearbox,WTG 09 WORK IN THE A21 PANEL,03/07/2017 13:30,29/06/2017 00:15,29/06/2017 08:23,8.125555556,1
473309727,WT09,unclassified,WTG 09A FAULT FIND WEATHER STATION,03/07/2017 13:30,29/06/2017 00:15,29/06/2017 08:23,8.125555556,1
473311558,WT01,electrical,WTG01A HV MAINT 2018,08/05/2018 07:45,02/05/2018 08:30,02/05/2018 16:05,7.581388889,1
473311829,WT07,electrical,WTG07A HV MAINT 2018,02/05/2018 13:00,02/05/2018 12:57,03/05/2018 15:11,26.23083333,1
473311927,WT16,electrical,WTG16B HV MAINT 2018,14/05/2018 07:45,08/05/2018 07:30,09/05/2018 14:28,14.93222222,2
473311929,WT18,electrical,WTG18B HV MAINT 2018,15/05/2018 08:00,10/05/2018 07:44,10/05/2018 15:50,8.103333333,1
473311961,WT19,electrical,WTG19C HV MAINT 2018,13/05/2018 12:30,11/05/2018 07:38,11/05/2018 13:04,5.43,1
473311963,WT20,electrical,WTG20C HV MAINT 2018,14/05/2018 12:00,11/05/2018 07:22,11/05/2018 15:18,7.936666667,1
473315653,WT10,unclassified,WTG 10B QA WALK DOWN AND CHECK,13/07/2017 08:00,13/07/2017 07:42,13/07/2017 12:55,5.221666667,1
473315654,WT10,blade,WTG 10A CHECK OF BLADE BOLTS AFTER 500 H,13/07/2017 11:00,13/07/2017 07:42,13/07/2017 12:55,5.221666667,1
473316840,WT01,unclassified,WTG 01A STAT INSPECTION OF HYDROLICS IN,18/07/2017 14:00,18/07/2017 07:25,18/07/2017 15:25,7.995,1
473317804,WT15,other_parts,WTG15B WORK ON LIGHTS,18/07/2017 13:30,14/07/2017 07:11,18/07/2017 15:14,22.16416667,3
473317805,WT15,other_parts,WTG15B COOLANT TOP UP,18/07/2017 14:30,14/07/2017 07:11,18/07/2017 15:14,22.16416667,3
473318116,WT03,lift,WTG 02A PSSR INSPECTION FOR CRANE,08/09/2017 10:00,04/09/2017 07:10,08/09/2017 13:07,32.59916667,5
473318117,WT03,nacelle,WTG 02A PSSR INSPECTION IN HUB,08/09/2017 11:00,04/09/2017 07:10,08/09/2017 13:07,32.59916667,5
473319294,WT12,blade,WTG12B ACCUM PRESSURE CHECK BLADE C,20/07/2017 08:00,20/07/2017 07:18,20/07/2017 14:29,7.195555556,1
473321645,WT26,electrical,WTG26C INVESTIGATE MAIN BREAKER TRIP J,25/07/2017 09:30,24/07/2017 21:08,25/07/2017 14:14,17.10027778,1
473322156,WT26,nacelle,WTG26C REPLACE HUB MIC,25/07/2017 11:30,24/07/2017 21:08,25/07/2017 14:14,17.10027778,1
473322411,WT04,lift,04A REPLACE LIFT BUCKET,25/07/2017 12:00,25/07/2017 08:24,25/07/2017 13:36,5.208055556,1
473322866,WT11,lift,WTG 11B FAULT FIND CRANE HOIST,26/07/2017 11:15,26/07/2017 07:18,26/07/2017 12:50,5.532777778,1
473323308,WT12,lift,WTG 12B REPLACE LIFT BUCKET,26/07/2017 12:15,20/07/2017 07:18,20/07/2017 14:29,7.195555556,1
473324882,WT26,electrical,WTG26C REPLACE MAIN BREAKER,01/08/2017 11:30,24/07/2017 21:08,27/07/2017 07:20,24.15972222,2
473326606,WT11,lift,WTG11B REPLACE LIFT BUCKET,02/08/2017 15:30,31/07/2017 06:59,02/08/2017 14:52,12.31166667,2
473329906,WT20,yaw,WTG 20C REPLACE ALL YAW GEARS,14/08/2017 08:00,14/08/2017 07:10,14/08/2017 17:36,10.43805556,1
473330115,WT14,unclassified,Teesside 14B - IMP,14/08/2017 06:00,08/08/2017 07:16,08/08/2017 12:49,5.546388889,1
473333396,WT07,unclassified,TWL07A CARRY OUT PSSR ON HYDROLICS IN HU,15/08/2017 11:00,15/08/2017 08:20,15/08/2017 15:57,7.620277778,1
473333619,WT11,unclassified,WTG 11B FAULT FIND HIGH GRID FILTER TEMP,15/08/2017 08:30,11/08/2017 07:06,15/08/2017 05:30,26.64722223,3
473333845,WT14,gearbox,WTG 14 GEARBOX INSPECTION,20/09/2017 16:00,19/09/2017 06:56,20/09/2017 13:06,13.48333333,2
473334236,WT13,unclassified,TWL13B CARRY OUT PSSR ON HYDROLICS IN HU,16/08/2017 13:15,16/08/2017 07:43,16/08/2017 14:38,6.906666667,1
473334237,WT13,lift,13B PSSR TESTING ON CRANE AND BRAKE HDL,16/08/2017 12:15,16/08/2017 07:43,16/08/2017 14:38,6.906666667,1
473334290,WT13,lift,TWL13B REPLACE LIFT BUCKET,16/08/2017 10:00,16/08/2017 07:43,16/08/2017 14:38,6.906666667,1
473334411,WT13,yaw,TWL13 REPLACE YAW MOTOR,16/08/2017 14:30,16/08/2017 07:43,16/08/2017 14:38,6.906666667,1
473334413,WT13,other_parts,TWL13 WORK ON LIGHTS,16/08/2017 15:30,16/08/2017 07:43,16/08/2017 14:38,6.906666667,1
473336474,WT21,lift,WTG21C PSSR INSPECTION FOR CRANE,20/08/2017 08:00,20/08/2017 07:12,20/08/2017 12:59,5.796388889,1
473336476,WT21,nacelle,WTG21C INSPECTION OF HUB PSSR,20/08/2017 11:00,20/08/2017 07:12,20/08/2017 12:59,5.796388889,1
473336677,WT16,lift,WTG16B PSSR INSPECTION FOR CRANE,21/08/2017 11:00,21/08/2017 08:00,21/08/2017 15:44,7.731111111,1
473336678,WT16,nacelle,WTG16B INSPECTION OF HUB PSSR,21/08/2017 13:45,21/08/2017 08:00,21/08/2017 15:44,7.731111111,1
473336679,WT17,nacelle,WTG17B INSPECTION OF HUB PSSR,22/08/2017 13:30,22/08/2017 07:48,22/08/2017 15:24,7.600833333,1
473336680,WT17,lift,WTG17B PSSR INSPECTION FOR CRANE,22/08/2017 10:30,22/08/2017 07:48,22/08/2017 15:24,7.600833333,1
473336731,WT18,lift,WTG18B PSSR INSPECTION FOR CRANE,24/08/2017 11:15,24/08/2017 08:07,24/08/2017 14:56,6.815277778,1
473336732,WT18,nacelle,WTG18B INSPECTION OF HUB PSSR,24/08/2017 13:15,24/08/2017 08:07,24/08/2017 14:56,6.815277778,1
473336733,WT19,nacelle,WTG19C INSPECTION OF HUB PSSR,05/09/2017 11:45,05/09/2017 07:25,05/09/2017 14:20,6.9125,1
473336734,WT19,lift,WTG19C PSSR INSPECTION FOR CRANE,05/09/2017 10:45,05/09/2017 07:25,05/09/2017 14:20,6.9125,1
473336747,WT21,lift,WTG21C REPLACE LIFT BUCKET,20/08/2017 13:30,20/08/2017 07:12,20/08/2017 12:59,5.796388889,1
473336876,WT21,unclassified,22C-RTF-17029-NITROGEN PRESSURIZED SIGN,20/08/2017 14:30,20/08/2017 07:12,20/08/2017 12:59,5.796388889,1
473336877,WT21,other_parts,21C-RTF-16076-02 SELF CLOSING HATCH,20/08/2017 14:45,20/08/2017 07:12,20/08/2017 12:59,5.796388889,1
473337773,WT17,electrical,WTG17B OFFLINE FILTER PRESSURE SENSOR,22/08/2017 12:30,22/08/2017 07:48,22/08/2017 15:24,7.600833333,1
473337776,WT20,lift,WTG20C PSSR INSPECTION FOR CRANE,28/08/2017 11:00,28/08/2017 06:58,28/08/2017 13:10,6.204444444,1
473337777,WT20,nacelle,WTG20C INSPECTION OF HUB PSSR,28/08/2017 13:00,28/08/2017 06:58,28/08/2017 13:10,6.204444444,1
473337778,WT22,nacelle,WTG22C INSPECTION OF HUB PSSR,29/08/2017 14:15,29/08/2017 06:50,29/08/2017 14:43,7.87,1
473337779,WT22,lift,WTG26C PSSR INSPECTION FOR CRANE,29/08/2017 12:15,29/08/2017 06:50,29/08/2017 14:43,7.87,1
473340752,WT08,unclassified,WTG08A REPLACE BUSBARS,29/08/2017 08:10,25/08/2017 07:10,29/08/2017 14:34,15.04611111,2
473341007,WT22,nacelle,RTF-15111-01-INSTALLATION OF HUB MIC,29/08/2017 10:30,29/08/2017 06:50,29/08/2017 14:43,7.87,1
473341008,WT27,nacelle,WTG27C RTF-15111-01-INSTALL HUB MIC,22/12/2017 08:45,22/12/2017 08:44,22/12/2017 14:06,5.363333333,1
473341217,WT14,converter,TWL14B FAULT FIND CONVERTER,26/08/2017 14:30,18/08/2017 13:47,27/08/2017 11:35,212.545,2
473341263,WT14,converter,WTG14B REPLACE NO 3 CONVERTER,26/08/2017 14:30,18/08/2017 13:47,27/08/2017 11:35,212.545,2
473342268,WT23,nacelle,WTG23C PSSR INSPECTION OF HUB,30/08/2017 12:00,30/08/2017 06:58,30/08/2017 14:39,7.6925,1
473342270,WT23,lift,WTG23C PSSR INSPECTION OF CRANE AND BRAK,30/08/2017 10:15,30/08/2017 06:58,30/08/2017 14:39,7.6925,1
473343435,WT08,other_parts,WTG08A WORK ON LIGHTS,30/08/2017 15:30,25/08/2017 07:10,30/08/2017 15:18,22.97166667,3
473343788,WT24,nacelle,WTG24C INSPECTION OF HUB PSSR,01/09/2017 08:00,31/08/2017 12:15,01/09/2017 11:53,23.63527778,1
473343818,WT23,unclassified,WTG23C REPLACE BUS BARS IN A4,30/08/2017 14:45,30/08/2017 06:58,30/08/2017 14:39,7.6925,1
473343820,WT25,nacelle,WTG25C INSPECTION OF HUB PSSR,02/09/2017 11:30,02/09/2017 07:17,02/09/2017 12:58,5.676944444,1
473343901,WT25,lift,WTG25C PSSR INSPECTION FOR CRANE,02/09/2017 10:15,02/09/2017 07:17,02/09/2017 12:58,5.676944444,1
473343902,WT26,lift,WTG26C PSSR INSPECTION FOR CRANE,04/09/2017 11:00,04/09/2017 07:27,04/09/2017 16:09,8.714166667,1
473343903,WT26,nacelle,WTG26C INSPECTION OF HUB PSSR,04/09/2017 11:30,04/09/2017 07:27,04/09/2017 16:09,8.714166667,1
473345195,WT24,other_parts,WTG24C COOLANT MOTOR VALVE OP CHECK,01/09/2017 12:30,31/08/2017 12:15,01/09/2017 11:53,23.63527778,1
473346407,WT26,converter,WTG26C WORK IN A6 - HUB MODULE,04/09/2017 14:00,04/09/2017 07:27,04/09/2017 16:09,8.714166667,1
473346541,WT19,other_parts,WTG19C WORK ON LIGHTS,05/09/2017 13:45,05/09/2017 07:25,05/09/2017 14:20,6.9125,1
473346542,WT19,other_parts,WTG19C SNAGGING 2017,05/09/2017 13:15,05/09/2017 07:25,05/09/2017 14:20,6.9125,1
473346651,WT03,lift,WTG03A REPLACE LIFT BUCKET,05/09/2017 14:45,04/09/2017 07:10,05/09/2017 12:23,13.32222222,2
473348045,WT04,nacelle,WTG04A PSSR INSPECTION OF HUB,12/09/2017 13:00,12/09/2017 10:04,12/09/2017 17:42,7.636944444,1
473348046,WT04,lift,WTG04A PSSR INSPECTION OF CRANE AND BRAK,12/09/2017 10:45,12/09/2017 10:04,12/09/2017 17:42,7.636944444,1
473349370,WT03,electrical,WTG 03A FAULT FIND VD SENSOR,08/09/2017 12:15,04/09/2017 07:10,08/09/2017 13:07,32.59916667,5
473351143,WT04,unclassified,WTG 04A REPLACE BACK UP BATTERY IN A3,12/09/2017 14:15,12/09/2017 10:04,12/09/2017 17:42,7.636944444,1
473355623,WT17,gearbox,17B RTF-16112-YAW GEAR PINION CHECK,20/09/2017 14:45,20/09/2017 07:48,20/09/2017 13:57,6.148888889,1
473355630,WT13,blade,WTG13B EXTERNAL INSPECTION OF BLADES,26/09/2017 11:00,20/09/2017 07:15,25/09/2017 15:29,26.12777778,4
473355681,WT14,blade,WTG14B EXTERNAL INSPECTION OF BLADES,26/09/2017 14:00,19/09/2017 06:56,22/09/2017 14:18,27.98805556,4
473355917,WT14,unclassified,WTG14B UPS FAULT,19/09/2017 08:00,19/09/2017 06:56,19/09/2017 14:55,7.975555556,1
473356767,WT17,unclassified,RTF-16104-TEST OF SERVICE SOCKETS,20/09/2017 13:30,20/09/2017 07:48,20/09/2017 13:57,6.148888889,1
473358260,WT21,converter,WTG 21C FAULT FIND CONVERTER PROBLEMS,23/09/2017 08:45,22/09/2017 15:26,23/09/2017 08:34,17.12277778,1
473358300,WT13,lift,WTG13B REPLACE LIFT DOOR,22/09/2017 15:00,20/09/2017 07:15,22/09/2017 14:35,18.65194445,3
473358375,WT14,lift,WTG14B REPLACE LIFT BUCKET,22/09/2017 14:30,19/09/2017 06:56,22/09/2017 14:18,27.98805556,4
473358482,WT21,other_parts,WTG 21C TOP UP COOLENT PRESSURE,23/09/2017 11:45,22/09/2017 15:26,23/09/2017 08:34,17.12277778,1
473358843,WT13,other_parts,WTG13B WORK ON LIGHTS AND FITTINGS,25/09/2017 15:45,20/09/2017 07:15,25/09/2017 15:29,26.12777778,4
473358844,WT13,yaw,WTG13B REPAIR YAW LEAK,25/09/2017 14:30,20/09/2017 07:15,25/09/2017 15:29,26.12777778,4
473359803,WT26,other_parts,"WTG26C FAULT FIND BLAD A,B,C VALVE ERROR",26/09/2017 08:30,25/09/2017 13:50,26/09/2017 11:56,22.09194444,1
473360982,WT21,lift,WTG21C REPLACE LIFT DOOR HANDLE,28/09/2017 17:00,22/09/2017 15:26,28/09/2017 16:34,47.00944445,5
473361425,WT04,unclassified,WTG04A RTF-16039-UPDATE G2 SAFETY SYSTEM,28/09/2017 08:30,26/09/2017 07:17,28/09/2017 14:22,20.745,3
473361428,WT04,other_parts,WTG04A WORK IN A3 - REPLACE FAN,28/09/2017 11:30,26/09/2017 07:17,28/09/2017 14:22,20.745,3
473361429,WT21,other_parts,WTG21C SNAGGING 2017,28/09/2017 17:15,22/09/2017 15:26,28/09/2017 16:34,47.00944445,5
473362043,WT21,unclassified,WTG21C INVESTIGATE CONTROLLER FAULT,28/09/2017 17:00,22/09/2017 15:26,28/09/2017 16:34,47.00944445,5
473372844,WT02,other_parts,WTG 02A FAULT FIND HIGH OIL TEMP,17/10/2017 14:30,16/10/2017 18:25,17/10/2017 16:39,22.23083333,1
473372847,WT02,gearbox,WTG 02A WORK ON GEAR OIL PUMP,17/10/2017 15:30,16/10/2017 18:25,17/10/2017 16:39,22.23083333,1
473378120,WT22,other_parts,WTG26C VALVE 35,27/10/2017 08:00,27/10/2017 07:34,27/10/2017 14:45,7.195555556,1
473378274,WT22,lift,WTG22C PSSR INSPECTION FOR BRAKE & CRANE,27/10/2017 09:30,27/10/2017 07:34,27/10/2017 14:45,7.195555556,1
473378980,WT22,other_parts,WTG22C SNAGGING 2017,27/10/2017 11:30,27/10/2017 07:34,27/10/2017 14:45,7.195555556,1
473379511,WT02,unclassified,WTG02A UPS BYPASS ERROR,31/10/2017 10:15,29/10/2017 18:31,01/11/2017 16:28,69.96166667,1
473380888,WT02,other_parts,WTG2A HYD OIL LEVEL ERROR,31/10/2017 13:45,29/10/2017 18:31,01/11/2017 16:28,69.96166667,1
473380954,WT02,gearbox,WTG2A HIGH GEAR OIL TEMP,01/11/2017 15:00,29/10/2017 18:31,01/11/2017 16:28,69.96166667,1
473381190,WT10,other_parts,WTG10B REPLACE COOLER MOTOR POWER CABLE,03/11/2017 14:00,03/11/2017 08:32,03/11/2017 14:36,6.062777778,1
473384794,WT08,other_parts,WTG 08A FAULT FIND TOR FAN,07/11/2017 09:00,07/11/2017 00:43,07/11/2017 15:11,14.46305556,1
473390242,WT02,other_parts,WTG02A COOLANT TOP UP,06/02/2018 11:30,06/02/2018 08:14,06/02/2018 15:28,7.245555556,1
473390250,WT05,other_parts,WTG05A REPLACE COOLANT MOTOR CABLE,21/11/2017 14:30,21/11/2017 07:56,21/11/2017 17:18,9.363333333,1
473392594,WT14,other_parts,WTG14B REPLACE COOLENT MOTOR HOSE,24/11/2017 15:30,24/11/2017 08:18,24/11/2017 18:12,9.901944444,1
473393786,WT05,unclassified,WTG05A MACHINE SHOE INSPECTION,21/11/2017 13:30,21/11/2017 07:56,21/11/2017 17:18,9.363333333,1
473394259,WT05,generator,WTG 05A CARRY OUT GENERATER ALIGNMENT,21/11/2017 12:30,21/11/2017 07:56,21/11/2017 17:18,9.363333333,1
473395990,WT14,other_parts,WTG14B COOLANT TOP UP,24/11/2017 17:30,24/11/2017 08:18,24/11/2017 18:12,9.901944444,1
473396144,WT05,unclassified,WTG05A ASSIST CUSTOMER WITH COUPON FRAME,24/11/2017 08:00,21/11/2017 07:56,21/11/2017 17:18,9.363333333,1
473400324,WT09,yaw,WTG 09A FAULT FIND YAW ERRORS,02/12/2017 10:00,01/12/2017 06:12,02/12/2017 16:24,34.20861111,1
473402293,WT09,other_parts,WTG09A COOLENT TOP UP,02/12/2017 15:00,01/12/2017 06:12,02/12/2017 16:24,34.20861111,1
473402990,WT15,other_parts,WTG15B REPLACE MOTOR VALVE CABLE,12/01/2018 11:00,12/01/2018 09:04,12/01/2018 16:28,7.3925,1
473403594,WT20,other_parts,WTG20C REPLACE MOTOR VALVE CABLE,25/01/2018 11:00,25/01/2018 07:56,25/01/2018 14:30,6.565277778,1
473412838,WT04,other_parts,WTG04A REPLACE MOTOR VALVE CABLE,02/07/2018 14:30,28/06/2018 20:22,02/07/2018 15:36,88.70555555,2
473413095,WT20,yaw,WTG 20C REPLACE YAW MOTOR 3,18/12/2017 17:00,18/12/2017 08:45,18/12/2017 17:47,9.030277778,1
473414241,WT10,unclassified,WTG10B BACKUP BATTERY ERROR,21/12/2017 12:00,21/12/2017 08:18,21/12/2017 16:39,8.341944444,1
473414245,WT10,other_parts,WTG10B COOLANT TOP UP,21/12/2017 14:15,21/12/2017 08:18,21/12/2017 16:39,8.341944444,1
473414701,WT27,unclassified,WTG27C REPLACE BATTERY BACK UP,22/12/2017 11:00,22/12/2017 08:44,22/12/2017 14:06,5.363333333,1
473414703,WT27,other_parts,WTG27C COOLANT TOP UP,22/12/2017 14:00,22/12/2017 08:44,22/12/2017 14:06,5.363333333,1
473414704,WT27,other_parts,WTG27C REPLACE MOTOR VALVE CABLE,22/12/2017 12:00,22/12/2017 08:44,22/12/2017 14:06,5.363333333,1
473416179,WT12,other_parts,WTG12B REPLACE MOTOR VALVE CABLE,12/01/2018 12:00,12/01/2018 08:33,12/01/2018 17:06,8.538888889,1
473416180,WT12,other_parts,WTG12B COOLANT TOP UP,12/01/2018 16:30,12/01/2018 08:33,12/01/2018 17:06,8.538888889,1
473419573,WT22,other_parts,WTG22C COOLANT TOP UP,02/01/2018 15:30,02/01/2018 08:40,02/01/2018 15:57,7.281388889,1
473423115,WT03,other_parts,WTG03A COOLANT TOP UP,11/01/2018 10:00,11/01/2018 07:55,11/01/2018 14:26,6.515277778,1
473423118,WT03,other_parts,WTG03A REPLACE MOTOR VALVE CABLE,11/01/2018 11:00,11/01/2018 07:55,11/01/2018 14:26,6.515277778,1
473424785,WT03,other_parts,WTG 03A OIL SAMPLES TO BE TAKING FROM G/,11/01/2018 14:30,11/01/2018 07:55,11/01/2018 14:26,6.515277778,1
473425409,WT12,unclassified,WTG 12B FAULT FIND ACCUMILATER ERROR,12/01/2018 08:45,12/01/2018 08:33,12/01/2018 17:06,8.538888889,1
473425496,WT15,other_parts,WRG 15B REPLACECOOLENT PRESSURE VALVE,12/01/2018 14:00,12/01/2018 09:04,12/01/2018 16:28,7.3925,1
473425498,WT15,gearbox,WTG 15B TAKE OIL SAMPLES G/BOX AND HYDRO,12/01/2018 10:30,12/01/2018 09:04,12/01/2018 16:28,7.3925,1
473425499,WT14,unclassified,WTG 14B REMOVE TOOLS DUE TO FAULTED CRAN,12/01/2018 07:45,10/01/2018 09:28,10/01/2018 14:47,5.318888889,1
473425864,WT12,unclassified,WTG 12B BACK UP BATTERY ERROR,12/01/2018 10:30,12/01/2018 08:33,12/01/2018 17:06,8.538888889,1
473426285,WT25,other_parts,WTG 25 REPLACE MOTOR VALVE CABLE,19/01/2018 10:45,19/01/2018 08:00,19/01/2018 13:13,5.207777778,1
473428174,WT25,other_parts,WTG25C COOLANT TOP UP,19/01/2018 12:15,19/01/2018 08:00,19/01/2018 13:13,5.207777778,1
473428175,WT25,other_parts,WTG25C SNAGGING 2018,19/01/2018 10:30,19/01/2018 08:00,19/01/2018 13:13,5.207777778,1
473428307,WT16,other_parts,WTG16B REPLACE MOTOR VALVE CABLE,16/07/2018 08:45,16/07/2018 08:15,16/07/2018 15:15,7.004166667,1
473430564,WT20,yaw,WTG20C REPLACE YAW MOTOR WITH RESOLVER,25/01/2018 08:00,25/01/2018 07:56,25/01/2018 14:30,6.565277778,1
473433574,WT20,yaw,WTG 20C CHECK YAW SKIRT,25/01/2018 13:30,25/01/2018 07:56,25/01/2018 14:30,6.565277778,1
473433578,WT20,other_parts,WTG 20C COOLENT TOP UP,25/01/2018 14:30,25/01/2018 07:56,25/01/2018 14:30,6.565277778,1
473435289,WT02,generator,WTG 02A REPLACE GENERATER HEATING ELIMEN,06/02/2018 12:45,06/02/2018 08:14,06/02/2018 15:28,7.245555556,1
473436318,WT07,other_parts,WTG 07A REPLACE COOLENT MOTOR CABLE,08/02/2018 13:45,08/02/2018 09:13,08/02/2018 16:44,7.503611111,1
473436320,WT08,other_parts,WTG 08A REPLACE COOLENT MOTOR CABLE,12/02/2018 11:00,11/02/2018 03:10,12/02/2018 11:42,32.53222222,1
473436402,WT08,other_parts,WTG 08A COOLENT TOP UP,12/02/2018 13:00,11/02/2018 03:10,12/02/2018 11:42,32.53222222,1
473443481,WT21,unclassified,WTG 21 FAULT FIND YAE ERRORS,10/02/2018 08:00,09/02/2018 12:48,10/02/2018 11:13,22.41388889,1
473443482,WT21,yaw,WTG 21 WORK ON YAW MOTORS,28/06/2018 09:00,28/06/2018 08:00,28/06/2018 14:37,6.6125,1
473443525,WT08,unclassified,WTG 08A INVESTIGATE EMERGENCY STOP,12/02/2018 09:30,11/02/2018 03:10,12/02/2018 11:42,32.53222222,1
473447485,WT26,other_parts,WTG26C SNAGGING 2018,27/06/2018 08:45,27/06/2018 07:47,27/06/2018 14:48,7.023333333,1
473450628,WT22,other_parts,WTG 22C FAULT FIND TOR FAN,22/02/2018 07:45,19/02/2018 07:45,21/02/2018 13:09,10.84777778,2
473451816,WT22,gearbox,WTG 22C WORK IN THE A21 PANEL,23/02/2018 07:45,19/02/2018 07:45,22/02/2018 16:59,19.9975,3
473457805,WT14,electrical,WTG14B NO COMMS TO TURBINE,05/03/2018 13:00,02/03/2018 01:40,07/03/2018 14:46,133.0997222,1
473460222,WT13,yaw,WTG13B REPLACE YAW GEAR,27/06/2018 08:30,20/06/2018 07:24,27/06/2018 14:58,66.01388889,4
473461402,WT11,unclassified,WTG 11B REPLACE M SYSTEM,08/03/2018 07:45,02/03/2018 01:40,02/03/2018 07:46,6.090555556,1
473461405,WT11,other_parts,WTG 11B REPLACE COOLANT MOTOR CABLE,20/06/2018 12:00,20/06/2018 07:10,20/06/2018 14:30,7.320277778,1
473462334,WT22,yaw,WTG 22C REPLACE YAW GEAR AND MOTOR,09/03/2018 08:30,09/03/2018 08:28,09/03/2018 16:47,8.305833333,1
473465139,WT11,yaw,WTG11B INVESTIGATE YAW FAIL,14/03/2018 11:30,08/03/2018 07:49,14/03/2018 09:01,14.87944444,2
473469695,WT09,unclassified,WTG 09A WORK IN THE A3 CABNET,21/03/2018 10:15,21/03/2018 08:39,21/03/2018 16:41,8.039444444,1
473471433,WT09,unclassified,WTG09A FAULT FIND LOW BRAKE PRESSURE,24/03/2018 13:30,21/03/2018 08:39,24/03/2018 13:37,22.3025,3
473472728,WT22,lift,WTG22C INVESTIGATE CHAIN HOIST,26/03/2018 08:00,21/03/2018 08:01,26/03/2018 15:25,17.36694445,2
473478219,WT24,unclassified,WTG 24C REPLACE M SYSTEM,06/04/2018 11:00,06/04/2018 10:20,06/04/2018 15:49,5.48,1
473482908,WT23,other_parts,WTG23C REPLACE HAND CONTROLLER CABLE,15/04/2018 14:15,08/04/2018 06:51,15/04/2018 15:24,17.36972222,2
473482921,WT21,unclassified,WTG21C TCM SYSTEM ERROR,16/04/2018 08:15,16/04/2018 07:49,16/04/2018 16:23,8.569722222,1
473483558,WT15,unclassified,WTG15B HCU OVERSPEED,17/04/2018 12:30,16/04/2018 08:49,17/04/2018 17:46,32.93777778,1
473483791,WT21,other_parts,WTG21C REPLACE COOLANT MOTOR CABLE,16/04/2018 15:30,16/04/2018 07:49,16/04/2018 16:23,8.569722222,1
473483836,WT25,gearbox,WTG25C 400.F3 TRIP (GEAR OIL PUMP FAULT),17/04/2018 14:30,16/04/2018 07:16,17/04/2018 15:12,31.9275,1
473494808,WT11,unclassified,WTG11B REPLACE HIRSCHMANN SWITCH,20/06/2018 08:00,20/06/2018 07:10,20/06/2018 14:30,7.320277778,1
473496011,WT02,unclassified,WTG 02A REPLACE SLIP RING,06/05/2018 07:45,03/05/2018 16:01,06/05/2018 12:54,68.88166667,1
473497686,WT03,yaw,WTG03A YAW CONVERTER ERRORS,09/05/2018 08:30,08/05/2018 23:11,09/05/2018 10:33,11.37333333,1
473498121,WT10,electrical,WTG10B MAIN BREAKER TRIP,09/05/2018 14:15,09/05/2018 09:27,09/05/2018 14:47,5.33,1
473498558,WT20,gearbox,WTG20C WORK IN A21,11/05/2018 08:00,11/05/2018 07:22,11/05/2018 15:18,7.936666667,1
473499023,WT19,electrical,WTG19C MV BREAKER SHOWS OPEN,13/05/2018 15:15,11/05/2018 07:38,11/05/2018 13:04,5.43,1
473509817,WT03,unclassified,WTG03A END OF WARRANTY INSP ESCORTING,31/05/2018 08:00,31/05/2018 07:08,31/05/2018 17:35,10.45472222,1
473511620,WT04,unclassified,WTG 04 A END OF WARRENTY WALKDOWN,01/06/2018 08:30,01/06/2018 07:51,01/06/2018 15:20,7.481388889,1
473512299,WT11,unclassified,WTG 011bEND OF WARRENTY WALKDOWN,02/06/2018 07:45,01/06/2018 07:31,02/06/2018 12:05,10.60194444,2
473512443,WT02,unclassified,WTG 02A FAULT FIND ERRORS,03/06/2018 09:00,03/06/2018 01:41,03/06/2018 12:36,10.92083333,1
473512593,WT15,unclassified,WTG 15B END OF WARRANTY WALKDOWN,04/06/2018 13:30,01/06/2018 08:05,01/06/2018 15:28,7.376111111,1
473512596,WT19,unclassified,WTG19C END OF WARRANTY WALKDOWN,07/06/2018 08:15,07/06/2018 07:44,07/06/2018 12:58,5.243888889,1
473513079,WT15,pitch,WTG 15B PITCH PAWL FAULT,05/06/2018 07:45,01/06/2018 08:05,05/06/2018 07:21,21.45638889,2
473514714,WT10,unclassified,WTG10B END OF WARRANTY WALKDOWN,08/06/2018 08:15,08/06/2018 07:20,08/06/2018 16:37,9.288611111,1
473514962,WT12,unclassified,WTG12B END OF WARRANTY WALKDOWN,13/06/2018 12:00,07/06/2018 07:12,07/06/2018 14:26,7.226111111,1
473517435,WT14,gearbox,WTG 14B FAULTFIND IN THE A21,11/06/2018 10:00,11/06/2018 06:45,11/06/2018 15:04,8.314166667,1
473517824,WT08,unclassified,WTG08A END OF WARRANTY WALKDOWN,13/06/2018 10:00,09/06/2018 08:57,09/06/2018 14:48,5.8575,1
473521295,WT02,unclassified,WTG02A FAULT FIND ERRORS,03/06/2018 09:00,03/06/2018 01:41,03/06/2018 12:36,10.92083333,1
473524793,WT11,yaw,WTG11B INVESTIGATE YAW FAIL,24/06/2018 07:45,20/06/2018 07:10,24/06/2018 11:11,33.98416666,3
473524794,WT13,unclassified,WTG13B INVESTIGATE PU VIBRATION ERROR,24/06/2018 12:30,20/06/2018 07:24,24/06/2018 12:24,58.5075,3
473524795,WT02,pitch,WTG02A PITCH B TRACKING ERROR,24/06/2018 13:30,23/06/2018 21:39,25/06/2018 15:05,41.42666667,1
473528597,WT26,unclassified,WTG 26C REPLACE S 10 SWITCH,28/06/2018 08:30,27/06/2018 07:47,27/06/2018 14:48,7.023333333,1
473529190,WT04,gearbox,WTG 04A TOP UP GEAR OIL,29/06/2018 13:00,28/06/2018 20:22,02/07/2018 15:36,88.70555555,2
473529318,WT11,unclassified,WTG 11B REPLACE STIG BOX,29/06/2018 14:00,23/06/2018 15:53,24/06/2018 11:11,19.30444444,1
473535599,WT09,unclassified,WTG 09A WORK IN THE A3 CABNET,11/07/2018 09:00,10/07/2018 13:22,11/07/2018 14:43,25.34222222,1
473536776,WT02,other_parts,WTG 02A SNAGGING,12/07/2018 07:45,12/07/2018 07:00,12/07/2018 12:19,5.318888889,1
473536777,WT02,other_parts,WTG 02A REPLACE GREASE COVERS,12/07/2018 11:00,12/07/2018 07:00,12/07/2018 12:19,5.318888889,1
473536778,WT02,gearbox,WYG02A REPAIR GEAR PUMP OIL LEAK,12/07/2018 11:15,12/07/2018 07:00,12/07/2018 12:19,5.318888889,1
473537000,WT02,other_parts,WTG 02A RE TAKE OIL SAMPLES,12/07/2018 11:15,12/07/2018 07:00,12/07/2018 12:19,5.318888889,1
473537033,WT16,other_parts,WTG 16B RE TAKE OIL SAMPLES,12/07/2018 16:00,06/07/2018 06:57,06/07/2018 13:20,6.379166667,1
473537144,WT18,other_parts,WTG 18BWORK ON LIGHTS AND FITTINGS,13/07/2018 12:00,13/07/2018 11:33,14/07/2018 13:39,26.11138889,1
473537637,WT18,unclassified,WTG 18 WORK IN THE A18,13/07/2018 13:00,13/07/2018 11:33,14/07/2018 13:39,26.11138889,1
473538079,WT18,yaw,WTG 18B INVESTIGATE YAW CONVERTOR ERRORS,14/07/2018 08:00,13/07/2018 11:33,14/07/2018 13:39,26.11138889,1
473538174,WT21,electrical,WTG 21C INVESTIGATE NO COMMS,14/07/2018 15:00,11/07/2018 08:02,11/07/2018 14:55,6.881944444,1
473538694,WT16,other_parts,WTG 16BWORK ON LIGHTS AND FITTINGS,16/07/2018 15:00,16/07/2018 08:15,16/07/2018 15:15,7.004166667,1
473538696,WT16,unclassified,WTG 16B TOP UP ACCUMILATER,16/07/2018 13:00,16/07/2018 08:15,16/07/2018 15:15,7.004166667,1
